2/ The  Winter Total MW value consists of all generation additions and changes achieved by January. The Summer Total MW value consists of all generation additions and changes 
achieved by June. All  MW additions/changes occurring after June each year will be accounted for in reserve margin calculations in the following year. MW Difference in Changes/Additions  
Total due to rounding.
3/ Solar MW values reflect firm capacity only, not nameplate ratings and FPL currently assumes 0.35% degradation annually for PV output.
4/ Battery MW values reflect firm capacity only, not nameplate ratings.
Net Capability 2/Fuel Transport
FPL
Schedule 8 - Resource Plan 
        Planned  And Prospective Generating Facility Additions And Changes 1/ : FPL
FirmFuel

==== FPL%202026-2035%20TYSP.pdf — page 230 ====
Florida Power & Light Company   215 
  
  
  
  
 
Page 1 of 100
Schedule 9
Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Clover Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 5            MW
c.  Winter Firm (AC) 3            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 433 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 28.46% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2026 $/kW): 1,454  
Direct Construction Cost ($/kW): 1,380
AFUDC Amount (2026 $/kW): 74.05
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.97 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 1.17
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 231 ====
Florida Power & Light Company   216 
  
  
  
  
 
Page 2 of 100
Schedule 9
Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: North Orange Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 5            MW
c.  Winter Firm (AC) 3            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 656 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.62% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2026 $/kW): 1,666  
Direct Construction Cost ($/kW): 1,580
AFUDC Amount (2026 $/kW): 86
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.97 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 1.17
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 232 ====
Florida Power & Light Company   217

==== FPL%202026-2035%20TYSP.pdf — page 233 ====
Florida Power & Light Company   218 
  
  
  
  
 
Page 4 of 100
Schedule 9
Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Sea Grape Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 12          MW
c.  Winter Firm (AC) -         MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 564 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.66% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2026 $/kW): 1,717  
Direct Construction Cost ($/kW): 1,623
AFUDC Amount (2026 $/kW): 94
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.97 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 1.18
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 234 ====
Florida Power & Light Company   219

==== FPL%202026-2035%20TYSP.pdf — page 235 ====
Florida Power & Light Company   220 
  
  
  
  
 
Page 6 of 100
Schedule 9
Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Cedar Trail Battery Storage  (Baker County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 75          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 5 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2026 $/kW): 1,503  
Direct Construction Cost ($/kW): 108
AFUDC Amount (2026 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.28 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 0.80
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 236 ====
Florida Power & Light Company   221

==== FPL%202026-2035%20TYSP.pdf — page 237 ====
Florida Power & Light Company   222

==== FPL%202026-2035%20TYSP.pdf — page 238 ====
Florida Power & Light Company   223 
  
  
  
  
 
Page 9 of 100
Schedule 9
Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Norton Creek Battery Storage  (Madison County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 75          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 5 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2026 $/kW): 1,512  
Direct Construction Cost ($/kW): 109
AFUDC Amount (2026 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.28 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 0.80
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 239 ====
Florida Power & Light Company   224 
  
  
  
  
 
Page 10 of 100
Schedule 9
Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Sand Pine Battery Storage  (Calhoun County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 75          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 14 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2026 $/kW): 1,503  
Direct Construction Cost ($/kW): 108
AFUDC Amount (2026 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.28 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 0.80
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 240 ====
Florida Power & Light Company   225

==== FPL%202026-2035%20TYSP.pdf — page 241 ====
Florida Power & Light Company   226

==== FPL%202026-2035%20TYSP.pdf — page 242 ====
Florida Power & Light Company   227

==== FPL%202026-2035%20TYSP.pdf — page 243 ====
Florida Power & Light Company   228 
  
  
  
  
 
Page 14 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Fawn Battery Storage  (Martin County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 75          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 3 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2026 $/kW): 1,428  
Direct Construction Cost ($/kW): 102
AFUDC Amount (2026 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.28 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 0.80
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 244 ====
Florida Power & Light Company   229 
  
  
  
  
 
Page 15 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Putnam Battery Storage  (Putnam County)
(2) Capacity
a.  Nameplate (AC) 200        MW
b.  Summer Firm (AC)1/ 200        MW
c.  Winter Firm (AC) 200        MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 26 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2026 $/kW): 1,300  
Direct Construction Cost ($/kW): 250
AFUDC Amount (2026 $/kW): 10
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.28 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 0.80
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 245 ====
Florida Power & Light Company   230 
  
  
  
  
 
Page 16 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Sea Grape Battery Storage  (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 75          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 3 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2026 $/kW): 1,449  
Direct Construction Cost ($/kW): 104
AFUDC Amount (2026 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.28 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 0.80
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 246 ====
Florida Power & Light Company   231 
  
  
  
  
 
Page 17 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: White Tail Battery Storage  (Martin County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 75          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2025
b. Commercial In-service date: 2026
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 3 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2026 $/kW): 1,410  
Direct Construction Cost ($/kW): 102
AFUDC Amount (2026 $/kW): 3
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2026 $) 5.28 (First Full Year Operation)  
Variable O&M ($/MWH): (2026 $) 0.00
K Factor: 0.80
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 247 ====
Florida Power & Light Company   232 
  
  
  
  
 
Page 18 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Spanish Moss Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 4            MW
c.  Winter Firm (AC) 3            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 476 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.97% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,716  
Direct Construction Cost ($/kW): 1,635
AFUDC Amount (2027 $/kW): 81
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.11
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 248 ====
Florida Power & Light Company   233 
  
  
  
  
  
Page 19 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: County Line Solar Energy Center (Charlotte, DeSoto County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 3            MW
c.  Winter Firm (AC) 1            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 630 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.44% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,701  
Direct Construction Cost ($/kW): 1,604
AFUDC Amount (2027 $/kW): 97
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.10
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 249 ====
Florida Power & Light Company   234 
  
  
  
  
 
Page 20 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Hendry Solar Energy Center (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 3            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 641 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.12% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,796  
Direct Construction Cost ($/kW): 1,677
AFUDC Amount (2027 $/kW): 119
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.12
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 250 ====
Florida Power & Light Company   235 
  
  
  
  
  
Page 21 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Indrio Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 3            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 400 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 26.14% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,803  
Direct Construction Cost ($/kW): 1,687
AFUDC Amount (2027 $/kW): 116
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.13
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 251 ====
Florida Power & Light Company   236 
  
  
  
  
 
Page 22 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Middle Lake Solar Energy Center (Madison County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 5            MW
c.  Winter Firm (AC) -         MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 524 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 19.59% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,549  
Direct Construction Cost ($/kW): 1,468
AFUDC Amount (2027 $/kW): 81
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.09
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 252 ====
Florida Power & Light Company   237 
  
  
  
  
  
Page 23 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Saddle Solar Energy Center (DeSoto County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 5            MW
c.  Winter Firm (AC) 1            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 647 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 26.95% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,651  
Direct Construction Cost ($/kW): 1,570
AFUDC Amount (2027 $/kW): 81
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.09
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 253 ====
Florida Power & Light Company   238 
  
  
  
  
 
Page 24 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Tangelo Solar Energy Center (Okeechobee County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 3            MW
c.  Winter Firm (AC) 1            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 748 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 26.91% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,706  
Direct Construction Cost ($/kW): 1,592
AFUDC Amount (2027 $/kW): 113
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.11
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 254 ====
Florida Power & Light Company   239 
  
  
  
  
  
Page 25 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Wood Stork Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 4            MW
c.  Winter Firm (AC) 4            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 603 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 25.70% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,659  
Direct Construction Cost ($/kW): 1,547
AFUDC Amount (2027 $/kW): 112
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.13
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 255 ====
Florida Power & Light Company   240 
  
  
  
  
 
Page 26 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Catfish Solar Energy Center (Okeechobee County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 3            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 837 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 26.90% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,753  
Direct Construction Cost ($/kW): 1,651
AFUDC Amount (2027 $/kW): 103
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.04
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 256 ====
Florida Power & Light Company   241 
  
  
  
  
  
Page 27 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Cocoplum Solar Energy Center (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 3            MW
c.  Winter Firm (AC) 1            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 470 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 26.32% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,639  
Direct Construction Cost ($/kW): 1,538
AFUDC Amount (2027 $/kW): 100
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.06
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 257 ====
Florida Power & Light Company   242 
  
  
  
  
 
Page 28 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Hardwood Hammock Solar Energy Center (Walton County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 0            MW
c.  Winter Firm (AC) 11          MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 750 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 23.49% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,808  
Direct Construction Cost ($/kW): 1,702
AFUDC Amount (2027 $/kW): 106
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.03
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 258 ====
Florida Power & Light Company   243 
  
  
  
  
  
Page 29 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Joshua Creek Solar Energy Center (DeSoto County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 4            MW
c.  Winter Firm (AC) 1            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 621 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.31% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,597  
Direct Construction Cost ($/kW): 1,499
AFUDC Amount (2027 $/kW): 98
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.06
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 259 ====
Florida Power & Light Company   244 
  
  
  
  
 
Page 30 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Maple Trail Solar Energy Center (Baker County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 5            MW
c.  Winter Firm (AC) 0            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 930 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 20.89% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,717  
Direct Construction Cost ($/kW): 1,606
AFUDC Amount (2027 $/kW): 111
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.06
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 260 ====
Florida Power & Light Company   245 
  
  
  
  
  
Page 31 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Myakka Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 0            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 945 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 24.04%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,676  
Direct Construction Cost ($/kW): 1,579
AFUDC Amount (2027 $/kW): 97
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.05
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 261 ====
Florida Power & Light Company   246 
  
  
  
  
 
Page 32 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Pinecone Solar Energy Center (Calhoun County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ -         MW
c.  Winter Firm (AC) 14          MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 438 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 23.73% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,839  
Direct Construction Cost ($/kW): 1,736
AFUDC Amount (2027 $/kW): 103
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.05
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 262 ====
Florida Power & Light Company   247 
  
  
  
  
 
Page 33 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Vernia Solar Energy Center (Indian River County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 4            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 402 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 24.88%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2027 $/kW): 1,511  
Direct Construction Cost ($/kW): 1,423
AFUDC Amount (2027 $/kW): 89
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 7.36 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 1.05
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 263 ====
Florida Power & Light Company   248 
  
  
  
  
 
Page 34 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Blue Heron Battery Storage  (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 5 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,475  
Direct Construction Cost ($/kW): 106
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 264 ====
Florida Power & Light Company   249 
  
  
  
  
 
Page 35 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Green Pasture Battery Storage  (Charlotte County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 15 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,440  
Direct Construction Cost ($/kW): 104
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 265 ====
Florida Power & Light Company   250 
  
  
  
  
 
Page 36 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Orange Blossom Battery Storage  (Indian River County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 3 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,444  
Direct Construction Cost ($/kW): 104
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 266 ====
Florida Power & Light Company   251 
  
  
  
  
 
Page 37 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Sawgrass Battery Storage  (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 15 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,445  
Direct Construction Cost ($/kW): 104
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 267 ====
Florida Power & Light Company   252 
  
  
  
  
 
Page 38 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Swamp Cabbage Battery Storage  (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 15 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,436  
Direct Construction Cost ($/kW): 104
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 268 ====
Florida Power & Light Company   253 
  
  
  
  
 
Page 39 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Terrill Creek Battery Storage  (Clay County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 60          MW
c.  Winter Firm (AC) 74.5       MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 3 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,452  
Direct Construction Cost ($/kW): 105
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 269 ====
Florida Power & Light Company   254 
  
  
  
  
 
Page 40 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Indrio Battery Storage  (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 60          MW
c.  Winter Firm (AC) 74.5       MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 2 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,435  
Direct Construction Cost ($/kW): 103
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 270 ====
Florida Power & Light Company   255 
  
  
  
  
 
Page 41 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Maple Trail Battery Storage  (Baker County)
(2) Capacity
a.  Nameplate (AC) 64.5       MW
b.  Summer Firm (AC)1/ 52          MW
c.  Winter Firm (AC) 64.5       MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 5 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,451  
Direct Construction Cost ($/kW): 105
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 271 ====
Florida Power & Light Company   256 
  
  
  
  
 
Page 42 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Monarch ACES Pilot Battery Storage (Martin County)
(2) Capacity
a.  Nameplate (AC) 10          MW
b.  Summer Firm (AC)1/ 8            MW
c.  Winter Firm (AC) 10          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 6 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,429  
Direct Construction Cost ($/kW): 103
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 272 ====
Florida Power & Light Company   257 
  
  
  
  
 
Page 43 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Monarch Battery Storage  (Martin County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 3 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,429  
Direct Construction Cost ($/kW): 103
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 273 ====
Florida Power & Light Company   258 
  
  
  
  
 
Page 44 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Swallowtail Battery Storage  (Walton County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 5 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,486  
Direct Construction Cost ($/kW): 107
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 274 ====
Florida Power & Light Company   259 
  
  
  
  
 
Page 45 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Union Springs Battery Storage  (Union County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC)1/ 60          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2026
b. Commercial In-service date: 2027
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 8 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency 88.00%
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2027 $/kW): 1,451  
Direct Construction Cost ($/kW): 105
AFUDC Amount (2027 $/kW): 4
Escalation ($/kW): Accounted for in Direct Construction Cost
Fixed O&M ($/kW-Yr.): (2027 $) 5.16 (First Full Year Operation)  
Variable O&M ($/MWH): (2027 $) 0.00
K Factor: 0.74
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 275 ====
Florida Power & Light Company   260 
  
  
  
  
  
Page 46 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Beachland Solar Energy Center (Indian River County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 818 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 28.18% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 276 ====
Florida Power & Light Company   261 
  
  
  
  
  
Page 47 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Bromeliad Solar Energy Center (Collier County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 738 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 28.59% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 277 ====
Florida Power & Light Company   262 
  
  
  
  
 
Page 48 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Honeybee Solar Energy Center (Collier County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 493 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 28.65% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 278 ====
Florida Power & Light Company   263 
  
  
  
  
 
Page 49 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Inlet Solar Energy Center (Indian River County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 461 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.97% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 279 ====
Florida Power & Light Company   264

==== FPL%202026-2035%20TYSP.pdf — page 280 ====
Florida Power & Light Company   265

==== FPL%202026-2035%20TYSP.pdf — page 281 ====
Florida Power & Light Company   266 
  
  
  
  
 
Page 52 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Ambersweet Solar Energy Center (Indian River County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 3            MW
c.  Winter Firm (AC) 1            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 518 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 26.99% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 282 ====
Florida Power & Light Company   267 
  
  
  
  
  
Page 53 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Treefrog Solar Energy Center (Collier County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 663 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 28.63% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 283 ====
Florida Power & Light Company   268 
  
  
  
  
 
Page 54 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Wabasso Solar Energy Center (Indian River County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 450 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 27.99% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 284 ====
Florida Power & Light Company   269

==== FPL%202026-2035%20TYSP.pdf — page 285 ====
Florida Power & Light Company   270

==== FPL%202026-2035%20TYSP.pdf — page 286 ====
Florida Power & Light Company   271 
  
  
  
  
 
Page 57 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Grapefruit Solar Energy Center (Hendry County)
(2) Capacity
a.  Nameplate (AC) 75.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 554 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 31.17% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 287 ====
Florida Power & Light Company   272 
  
  
  
  
 
Page 58 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: LaBelle Solar Energy Center (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 459 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 28.56% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 288 ====
Florida Power & Light Company   273 
  
  
  
  
 
Page 59 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Mango Solar Energy Center (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 658 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 31.14% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 289 ====
Florida Power & Light Company   274 
  
  
  
  
 
Page 60 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Owen Branch Solar Energy Center (Manatee County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 5            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 635 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 30.98% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 290 ====
Florida Power & Light Company   275 
  
  
  
  
 
Page 61 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Pine Lily Solar Energy Center (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 595 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 30.38% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 291 ====
Florida Power & Light Company   276 
  
  
  
  
 
Page 62 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Redroot Solar Energy Center (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 4            MW
c.  Winter Firm (AC) 2            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 523 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): 31.24% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 292 ====
Florida Power & Light Company   277

==== FPL%202026-2035%20TYSP.pdf — page 293 ====
Florida Power & Light Company   278

==== FPL%202026-2035%20TYSP.pdf — page 294 ====
Florida Power & Light Company   279

==== FPL%202026-2035%20TYSP.pdf — page 295 ====
Florida Power & Light Company   280 
  
  
  
  
 
Page 66 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2028 Unsited Solar 
(2) Capacity
a.  Nameplate (AC) 298.0      MW
b.  Summer Firm (AC) 14          MW
c.  Winter Firm (AC) 8            MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 296 ====
Florida Power & Light Company   281 
  
  
  
  
 
Page 67 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Grapefruit Battery Storage (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 54          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 4 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 297 ====
Florida Power & Light Company   282 
  
  
  
  
 
Page 68 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Mango Battery Storage (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 54          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 4 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 298 ====
Florida Power & Light Company   283

==== FPL%202026-2035%20TYSP.pdf — page 299 ====
Florida Power & Light Company   284 
  
  
  
  
 
Page 70 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Pine Lily Battery Storage  (St. Lucie County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 54          MW
c.  Winter Firm (AC) 75          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 5 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 300 ====
Florida Power & Light Company   285 
  
  
  
  
 
Page 71 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: Redroot Battery Storage (Hendry County)
(2) Capacity
a.  Nameplate (AC) 74.5       MW
b.  Summer Firm (AC) 55          MW
c.  Winter Firm (AC) 76          MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2027
b. Commercial In-service date: 2028
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: 4 Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: 88.00% (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2028 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2028 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2028 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2028 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 301 ====
Florida Power & Light Company   286

==== FPL%202026-2035%20TYSP.pdf — page 302 ====
Florida Power & Light Company   287

==== FPL%202026-2035%20TYSP.pdf — page 303 ====
Florida Power & Light Company   288

==== FPL%202026-2035%20TYSP.pdf — page 304 ====
Florida Power & Light Company   289

==== FPL%202026-2035%20TYSP.pdf — page 305 ====
Florida Power & Light Company   290

==== FPL%202026-2035%20TYSP.pdf — page 306 ====
Florida Power & Light Company   291

==== FPL%202026-2035%20TYSP.pdf — page 307 ====
Florida Power & Light Company   292

==== FPL%202026-2035%20TYSP.pdf — page 308 ====
Florida Power & Light Company   293

==== FPL%202026-2035%20TYSP.pdf — page 309 ====
Florida Power & Light Company   294

==== FPL%202026-2035%20TYSP.pdf — page 310 ====
Florida Power & Light Company   295

==== FPL%202026-2035%20TYSP.pdf — page 311 ====
Florida Power & Light Company   296

==== FPL%202026-2035%20TYSP.pdf — page 312 ====
Florida Power & Light Company   297

==== FPL%202026-2035%20TYSP.pdf — page 313 ====
Florida Power & Light Company   298

==== FPL%202026-2035%20TYSP.pdf — page 314 ====
Florida Power & Light Company   299

==== FPL%202026-2035%20TYSP.pdf — page 315 ====
Florida Power & Light Company   300

==== FPL%202026-2035%20TYSP.pdf — page 316 ====
Florida Power & Light Company   301 
  
  
  
  
 
Page 87 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2029 Unsited Battery Storage
(2) Capacity
a.  Nameplate (AC) 372.5      MW
b.  Summer Firm (AC) 231        MW
c.  Winter Firm (AC) 373        MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2028
b. Commercial In-service date: 2029
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2029 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2029 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2029 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2029 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 317 ====
Florida Power & Light Company   302

==== FPL%202026-2035%20TYSP.pdf — page 318 ====
Florida Power & Light Company   303 
  
  
  
  
 
Page 89 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2030 Unsited Solar
(2) Capacity
a.  Nameplate (AC) 2,980.0   MW
b.  Summer Firm (AC) 152        MW
c.  Winter Firm (AC) 80          MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2029
b. Commercial In-service date: 2030
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2030 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2030 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2030 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2030 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 319 ====
Florida Power & Light Company   304 
  
  
  
  
 
Page 90 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2031 Unsited Battery Storage
(2) Capacity
a.  Nameplate (AC) 1,192.0   MW
b.  Summer Firm (AC) 624        MW
c.  Winter Firm (AC) 1,192      MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2030
b. Commercial In-service date: 2031
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2031 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2031 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2031 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2031 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL will continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning work.

==== FPL%202026-2035%20TYSP.pdf — page 320 ====
Florida Power & Light Company   305 
  
  
  
  
 
Page 91 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2032 4x0 Martin CTs 
(2) Capacity
a.  Nameplate (AC) 932.0      MW
b.  Summer Firm (AC) 930        MW
c.  Winter Firm (AC) 932        MW
(3) Technology Type: Combustion Turbine
(4) Anticipated Construction Timing
a. Field construction start-date: 2028
b. Commercial In-service date: 2032
(5) Fuel
a. Primary Fuel Natural Gas
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 50 years
Total Installed Cost (2032 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2032 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2032 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2032 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 321 ====
Florida Power & Light Company   306 
  
  
  
  
 
Page 92 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2032 Unsited Battery Storage 
(2) Capacity
a.  Nameplate (AC) 596.0     MW
b.  Summer Firm (AC) 250        MW
c.  Winter Firm (AC) 596        MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2031
b. Commercial In-service date: 2032
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2032 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2032 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2032 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2032 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value show n represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL w ill continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning w ork.

==== FPL%202026-2035%20TYSP.pdf — page 322 ====
Florida Power & Light Company   307 
  
  
  
  
 
Page 93 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2033 4x0 Martin CTs
(2) Capacity
a.  Nameplate (AC) 932.0      MW
b.  Summer Firm (AC) 930        MW
c.  Winter Firm (AC) 932        MW
(3) Technology Type: Combustion Turbine
(4) Anticipated Construction Timing
a. Field construction start-date: 2029
b. Commercial In-service date: 2033
(5) Fuel
a. Primary Fuel Natural Gas
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 50 years
Total Installed Cost (2033 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2033 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2033 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2033 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 323 ====
Florida Power & Light Company   308 
  
  
  
  
 
Page 94 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2033 Unsited Battery Storage
(2) Capacity
a.  Nameplate (AC) 596.0     MW
b.  Summer Firm (AC) 250        MW
c.  Winter Firm (AC) 596        MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2032
b. Commercial In-service date: 2033
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2033 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2033 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2033 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2033 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value show n represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL w ill continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning w ork.

==== FPL%202026-2035%20TYSP.pdf — page 324 ====
Florida Power & Light Company   309 
  
  
  
  
 
Page 95 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2034 4x0 Martin CTs
(2) Capacity
a.  Nameplate (AC) 932.0      MW
b.  Summer Firm (AC) 930        MW
c.  Winter Firm (AC) 932        MW
(3) Technology Type: Combustion Turbine
(4) Anticipated Construction Timing
a. Field construction start-date: 2030
b. Commercial In-service date: 2034
(5) Fuel
a. Primary Fuel Natural Gas
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 50 years
Total Installed Cost (2034 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2034 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2034 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2034 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 325 ====
Florida Power & Light Company   310 
  
  
  
  
 
Page 95 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2034 4x0 Martin CTs
(2) Capacity
a.  Nameplate (AC) 932.0      MW
b.  Summer Firm (AC) 930        MW
c.  Winter Firm (AC) 932        MW
(3) Technology Type: Combustion Turbine
(4) Anticipated Construction Timing
a. Field construction start-date: 2030
b. Commercial In-service date: 2034
(5) Fuel
a. Primary Fuel Natural Gas
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 50 years
Total Installed Cost (2034 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2034 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2034 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2034 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 326 ====
Florida Power & Light Company   311 
  
  
  
  
 
Page 97 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2034 Unsited Battery Storage
(2) Capacity
a.  Nameplate (AC) 223.5     MW
b.  Summer Firm (AC) 94          MW
c.  Winter Firm (AC) 223.5     MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2033
b. Commercial In-service date: 2034
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2034 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2034 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2034 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2034 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value show n represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL w ill continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning w ork.

==== FPL%202026-2035%20TYSP.pdf — page 327 ====
Florida Power & Light Company   312 
  
  
  
  
 
Page 98 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2035 2x0 Martin CTs
(2) Capacity
a.  Nameplate (AC) 596.0      MW
b.  Summer Firm (AC) 465        MW
c.  Winter Firm (AC) 596        MW
(3) Technology Type: Combustion Turbine
(4) Anticipated Construction Timing
a. Field construction start-date: 2031
b. Commercial In-service date: 2035
(5) Fuel
a. Primary Fuel Natural Gas
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 50 years
Total Installed Cost (2035 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2035 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2035 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2035 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value shown represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL will continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning work.

==== FPL%202026-2035%20TYSP.pdf — page 328 ====
Florida Power & Light Company   313 
  
  
  
  
 
Page 99 of 100
Schedule 9 Schedule 9
Status Report and Specifications of Proposed Generating Facilities Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2035 Unsited Solar
(2) Capacity
a.  Nameplate (AC) 1,564.5   MW
b.  Summer Firm (AC) 80          MW
c.  Winter Firm (AC) 42          MW
(3) Technology Type: Photovoltaic (PV)
(4) Anticipated Construction Timing
a. Field construction start-date: 2034
b. Commercial In-service date: 2035
(5) Fuel
a. Primary Fuel Solar
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Resulting Capacity Factor (%): TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 35 years
Total Installed Cost (2035 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2035 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2035 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2035 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value show n represents FPL’s current projection of the firm capacity of this amount of incremental PV assuming 
 the planned PV additions in prior years. As the amount of PV on FPL’s system increases, the remaining Summer load
 not served by solar is altered so that the remaining Summer peak load moves to later in the day. Because the amount
of solar energy diminishes in these later hours, the firm capacity value of the incremental solar is decreased. 
2/ FPL w ill continue to analyze the projected impacts of increasing amounts of PV in its on-going resource planning w ork.

==== FPL%202026-2035%20TYSP.pdf — page 329 ====
Florida Power & Light Company   314 
  
  
  
  
 
Page 100 of 100
Schedule 9
Status Report and Specifications of Proposed Generating Facilities
(1) Plant Name and Unit Number: 2035 Unsited Battery Storage
(2) Capacity
a.  Nameplate (AC) 819.5     MW
b.  Summer Firm (AC) 316        MW
c.  Winter Firm (AC) 819.5     MW
(3) Technology Type: Battery Storage 
(4) Anticipated Construction Timing
a. Field construction start-date: 2034
b. Commercial In-service date: 2035
(5) Fuel
a. Primary Fuel Not Applicable
b. Alternate Fuel Not Applicable
(6) Air Pollution and Control Strategy: Not Applicable
(7) Cooling Method: Not Applicable
(8) Total Site Area: TBD Acres
(9) Construction Status: P (Planned Unit)
(10) Certification Status: ---
(11) Status with Federal Agencies: ---
(12) Projected Unit Performance Data:
Planned Outage Factor (POF): Not Applicable
Forced Outage Factor (FOF): Not Applicable
Equivalent Availability Factor (EAF): Not Applicable
Round-Trip Efficiency: TBD (First Full Year Operation)  
Average Net Operating Heat Rate (ANOHR): Not Applicable
Base Operation 75F,100%
Average Net Incremental Heat Rate (ANIHR): Not Applicable
Peak Operation 75F,100%
(13) Projected Unit Financial Data *
Book Life (Years): 20 years
Total Installed Cost (2035 $/kW): TBD  
Direct Construction Cost ($/kW): TBD
AFUDC Amount (2035 $/kW): TBD
Escalation ($/kW): TBD
Fixed O&M ($/kW-Yr.): (2035 $) TBD (First Full Year Operation)  
Variable O&M ($/MWH): (2035 $) TBD
K Factor: TBD
 * $/kW values are based on nameplate capacity.
Note: Total installed cost includes transmission interconnection and AFUDC.
1/ The value show n represents FPL’s current projection of the firm capacity of this battery storage after the net load of the
system and other battery storage being discharged. Because battery storage "flattens" the peak period, the firm capacity
 value of storage decreases as more battery storage is added to the system.
2/ FPL w ill continue to analyze the projected impacts of increasing amounts of battery storage in its on-going resource
 planning w ork.

==== FPL%202026-2035%20TYSP.pdf — page 330 ====
Florida Power & Light Company   315 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Page 1 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Clover Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Sunbreak Substation to the new Clover Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: Approximately 2 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Clover Substation
(9) Participation with Other Utilities: None
           The Clov er Solar Energy Center will require extending a transmission line from the new Sunbreak Substation
           approximately 2.0 miles to connect the new Clov er Substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 331 ====
Florida Power & Light Company   316 
  
  
  
  
         
 
 
 
 
 
 
 
 
Page 2 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Sea Grape Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Sunbreak - Morrow 230 kV transmission line to new Muscadine Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Muscadine Substation
(9) Participation with Other Utilities: None
           The Sea Grape Solar Energy Center  will require bifurcating the  new FPL  Sunbreak - Morrow 230 kV transmission
           line approximately 0.0 miles to connect a new Muscadine substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 332 ====
Florida Power & Light Company   317 
  
  
  
  
                
 
 
 
 
 
 
 
 
Page 3 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
North Orange Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Sunbreak - Morrow 230 kV transmission line to new Apricot Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Apricot Substation
(9) Participation with Other Utilities: None
           The North Orange Solar Energy Center  will require bifurcating the  new FPL  Sunbreak - Morrow 230 kV transmission
           line approximately 0.0 miles to connect a new Apricot substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 333 ====
Florida Power & Light Company   318 
  
  
  
  
 
 
 
 
 
 
 
 
Page 4 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Sand Pine Solar Energy Center (Calhoun County)
(1) Point of Origin and Termination: Quincy Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Chinkapin Substation
(9) Participation with Other Utilities: None
           The Sand Pine Solar Energy Center will require extending the transmission bus at Quincy Substation
           approximately 0.0 miles to connect a new Chinkapin substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 334 ====
Florida Power & Light Company   319 
  
  
  
  
 
 
 
 
 
 
 
 
Page 5 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Big Brook Battery Energy Storage System Center (Calhoun County)
(1) Point of Origin and Termination: Song Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Song Substation
(9) Participation with Other Utilities: None
           The Big Brook Battery Energy Storage Center will be connected to the transmission bus at Song Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 335 ====
Florida Power & Light Company   320 
  
  
  
  
 
 
 
 
 
 
 
 
 
Page 6 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Sand Pine Battery Energy Storage System Center (Calhoun County)
(1) Point of Origin and Termination: Quincy Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Chinkapin Substation
(9) Participation with Other Utilities: None
           The Sand Pine Battery Energy Storage Center will be connected to the transmission bus at Quincy Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 336 ====
Florida Power & Light Company   321 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Page 7 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
North Orange Battery Energy Storage System Center (St. Lucie County)
(1) Point of Origin and Termination:  Apricot Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Apricot Substation
(9) Participation with Other Utilities: None
           The North Orange Battery Energy Storage Center will be connected to the transmission bus at Apricot Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 337 ====
Florida Power & Light Company   322 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Page 8 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Norton Creek Battery Energy Storage System Center (Madison County)
(1) Point of Origin and Termination:  Bandit Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 161 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Bandit Substation
(9) Participation with Other Utilities: None
           The Norton Creek Battery Energy Storage Center will be connected to the transmission bus at Bandit Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 338 ====
Florida Power & Light Company   323 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
Page 9 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Thomas Creek Battery Energy Storage System Center (Nassau County)
(1) Point of Origin and Termination:  Thomas Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Thomas Substation
(9) Participation with Other Utilities: None
           The Thomas Creek Battery Energy Storage Center will be connected to the transmission bus at Thomas Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 339 ====
Florida Power & Light Company   324 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
Page 10 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Cedar Trail Battery Energy Storage System Center (Baker County)
(1) Point of Origin and Termination:  Deodar Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Deodar Substation
(9) Participation with Other Utilities: None
           The Cedar Trail Battery Energy Storage Center will be connected to the transmission bus at Deodar Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 340 ====
Florida Power & Light Company   325 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 11 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Nature Trail Battery Energy Storage System Center (Baker County)
(1) Point of Origin and Termination:  Harvey Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Harvey Substation
(9) Participation with Other Utilities: None
           The Nature Trail Battery Energy Storage Center will be connected to the transmission bus at Harv ey Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 341 ====
Florida Power & Light Company   326 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 12 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Lansing Smith Battery Energy Storage System Center (Bay County)
(1) Point of Origin and Termination: Parakeet substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.26 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Parakeet substation
(9) Participation with Other Utilities: None
           The Lansing Smith Battery Energy Storage System Center will be connected to the transmission bus at Lansing Smith Switchyard
           approximately 0.26 miles to a new Parakeet substation and connect the BESS system.

==== FPL%202026-2035%20TYSP.pdf — page 342 ====
Florida Power & Light Company   327 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Page 13 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Putnam Battery Energy Storage System Center (Putnam County)
(1) Point of Origin and Termination: Putnam BESS U1 substation 
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.3 miles
(5) Voltage: 115 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Putnam BESS U1 substation 
(9) Participation with Other Utilities: None
(9) Participation with Other Utilities: None
           The Putnam Battery Energy Storage System Center will be connected to the transmission bus at Putnam Switchyard
           approximately 0.3 miles to a new Putnam BESS U1 substation and connect the BESS system.

==== FPL%202026-2035%20TYSP.pdf — page 343 ====
Florida Power & Light Company   328 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Page 14 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Clover Battery Energy Storage System Center (St. Lucie County)
(1) Point of Origin and Termination:  Clover Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Clover Substation
(9) Participation with Other Utilities: None
           The Clov er Battery Energy Storage System Center will be connected to the transmission bus at Clov er Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 344 ====
Florida Power & Light Company   329 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 15 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Sea Grape Battery Energy Storage System Center (St. Lucie County)
(1) Point of Origin and Termination:  Muscadine Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Muscadine Substation
(9) Participation with Other Utilities: None
           The Sea Grape Battery Energy Storage System Center will be connected to the transmission bus at Muscadine Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 345 ====
Florida Power & Light Company   330 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 16 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
White Tail Battery Energy Storage System Center (Martin County)
(1) Point of Origin and Termination:  Strawberry Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Strawberry Substation
(9) Participation with Other Utilities: None
           The White Tail Battery Energy Storage System Center will be connected to the transmission bus at Strawberry Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 346 ====
Florida Power & Light Company   331 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 17 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Fawn Battery Energy Storage System Center (Martin County)
(1) Point of Origin and Termination:  Fawn Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2025
End date:  2026
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Fawn Substation
(9) Participation with Other Utilities: None
           The Fawn Battery Energy Storage System Center will be connected to the transmission bus at Fawn Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 347 ====
Florida Power & Light Company   332 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
  
  
  
Page 18 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Indrio Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Sunbreak - Heritage 230 kV transmission line to new Estuary Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Estuary Substation
(9) Participation with Other Utilities: None
           The Indrio Solar Energy Center  will require bifurcating the  new FPL  Sunbreak - Heritage 230 kV transmission
           line approximately 0.0 miles to connect a new Estuary substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 348 ====
Florida Power & Light Company   333 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
  
 
 
  
  
  
  
Page 19 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Tangelo Solar Energy Center (Okeechobee County)
(1) Point of Origin and Termination: Clementine Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Clementine Substation
(9) Participation with Other Utilities: None
           The Tangelo Solar Energy Center  will require extending the transmission bus at Clementine Substation
           approximately 0.0 miles to connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 349 ====
Florida Power & Light Company   334 
  
  
  
  
 
 
  
  
  
  
  
  
  
  
  
  
  
  
  
  
  
Page 20 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Wood Stork Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Liberty Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Liberty Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the solar PV inv erter array.  
           The Wood Stork Solar Energy Center  will require extending the transmission bus at Liberty Substation

==== FPL%202026-2035%20TYSP.pdf — page 350 ====
Florida Power & Light Company   335 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 21 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Hendry Solar Energy Center (Hendry County)
(1) Point of Origin and Termination: Ghost Substation
(2) Number of Lines: 0
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 500 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Ghost Substation
(9) Participation with Other Utilities: None
           The Hendry Solar Energy Center  will require extending the transmission bus at Ghost Substation
           approximately 0.0 miles to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 351 ====
Florida Power & Light Company   336 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 22 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Middle Lake Solar Energy Center (Madison County)
(1) Point of Origin and Termination: Sound Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 161 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Sound Substation
(9) Participation with Other Utilities: None
           The Middle Lake Solar Energy Center  will require extending the transmission bus at future Bandit Substation
           approximately 0.0 miles to a new Sound substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 352 ====
Florida Power & Light Company   337 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 23 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Spanish Moss Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Apricot Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Apricot Substation
(9) Participation with Other Utilities: None
           The Spanish Moss Solar Energy Center will require extending the transmission bus at Apricot Substation
           approximately 0.0 miles  to connect  the solar PV inverter array.

==== FPL%202026-2035%20TYSP.pdf — page 353 ====
Florida Power & Light Company   338 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 24 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
County Line Solar Energy Center (DeSoto County)
(1) Point of Origin and Termination: Medieval Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Medieval Substation
(9) Participation with Other Utilities: None
           The County Line Solar Energy Center  will require extending the transmission bus at Notts Substation
           approximately 0.0 miles to connect a new Mediev al substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 354 ====
Florida Power & Light Company   339 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 25 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Saddle Solar Energy Center (DeSoto County)
(1) Point of Origin and Termination: Cheriot Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Pignut Substation
(9) Participation with Other Utilities: None
           The Saddle Solar Energy Center  will require extending the transmission bus at Ponna Substation
           approximately 0.0 miles to a new Cheriot substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 355 ====
Florida Power & Light Company   340 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 26 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Swamp Cabbage Battery Energy Storage System Center (Hendry County)
(1) Point of Origin and Termination:  Swamp Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Swamp Substation
(9) Participation with Other Utilities: None
           The Swamp Cabbage Battery Energy Storage Center will be connected to the transmission bus at Swamp Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 356 ====
Florida Power & Light Company   341 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 27 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Green Pasture Battery Energy Storage System Center (Charlotte County)
(1) Point of Origin and Termination:  Zoysia Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Zoysia Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the BESS. 
           The Green Pasture Battery Energy Storage Center will be connected to the transmission bus at Zoysia Substation

==== FPL%202026-2035%20TYSP.pdf — page 357 ====
Florida Power & Light Company   342 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 28 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Blue Heron Battery Energy Storage System Center (Hendry County)
(1) Point of Origin and Termination:  Citron Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 138 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Citron Substation
(9) Participation with Other Utilities: None
           The Blue Heron Battery Energy Storage Center will be connected to the transmission bus at Citron Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 358 ====
Florida Power & Light Company   343 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 29 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Sawgrass Battery Energy Storage System Center (Hendry County)
(1) Point of Origin and Termination:  Ghost Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 500 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Ghost Substation
(9) Participation with Other Utilities: None
           The Sawgrass Battery Energy Storage Center will be connected to the transmission bus at Ghost Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 359 ====
Florida Power & Light Company   344 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 30 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Terrill Creek Battery Energy Storage System Center (Clay County)
(1) Point of Origin and Termination:  Terrill Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Terrill Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the BESS. 
           The Terrill Creek Battery Energy Storage Center will be connected to the transmission bus at Terrill Substation

==== FPL%202026-2035%20TYSP.pdf — page 360 ====
Florida Power & Light Company   345 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 31 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Orange Blossom Battery Energy Storage System Center (Indian River County)
(1) Point of Origin and Termination:  Finca Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Finca Substation
(9) Participation with Other Utilities: None
           The Sawgrass Battery Energy Storage Center will be connected to the transmission bus at Finca Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 361 ====
Florida Power & Light Company   346 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 32 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Hardwood Hammock Solar Energy Center (Walton County)
(1) Point of Origin and Termination: Quail Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Pignut Substation
(9) Participation with Other Utilities: None
           The Hardwood Hammock Solar Energy Center  will require extending the transmission bus at Quail Substation
           approximately 0.0 miles to connect a new Pignut substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 362 ====
Florida Power & Light Company   347 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 33 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Maple Trail Solar Energy Center (Baker County)
(1) Point of Origin and Termination: Maple Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Maple Substation
(9) Participation with Other Utilities: None
           The Maple Trail Solar Energy Center  will require extending the transmission bus at Deodar Substation
           approximately 0.0 miles to connect a new Maple substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 363 ====
Florida Power & Light Company   348 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 34 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Maple Trail Battery Energy Storage System Center (Baker County)
(1) Point of Origin and Termination:  Deodar Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Deodar Substation
(9) Participation with Other Utilities: None
           The Maple Trail Battery Energy Storage Center will be connected to the transmission bus at Deodar Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 364 ====
Florida Power & Light Company   349 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 35 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Indrio Battery Energy Storage System Center (St. Lucie County)
(1) Point of Origin and Termination:  Estuary Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Estuary Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the BESS. 
           The Indrio Battery Energy Storage Center will be connected to the transmission bus at Estuary Substation

==== FPL%202026-2035%20TYSP.pdf — page 365 ====
Florida Power & Light Company   350 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 36 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Monarch Battery Energy Storage System Center (Martin County)
(1) Point of Origin and Termination:  Gopher Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Gopher Substation
(9) Participation with Other Utilities: None
           The Monarch Battery Energy Storage Center will be connected to the transmission bus at Gopher Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 366 ====
Florida Power & Light Company   351 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 37 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Monarch ACES Battery Energy Storage System Center Pilot (Martin County)
(1) Point of Origin and Termination:  Gopher Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Gopher Substation
(9) Participation with Other Utilities: None
           The Monarch ACES Battery Energy Storage Center Pilot will be connected to the transmission bus at Gopher Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 367 ====
Florida Power & Light Company   352 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 38 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Swallowtail Battery Energy Storage System Center (Walton County)
(1) Point of Origin and Termination:  Swallowtail Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Swallowtail Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the BESS. 
           The Swallowtail Battery Energy Storage Center  will be connected to the transmission bus at Swallowtail Substation

==== FPL%202026-2035%20TYSP.pdf — page 368 ====
Florida Power & Light Company   353 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 39 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Union Springs Battery Energy Storage System Center (Union County)
(1) Point of Origin and Termination:  Plum Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 115 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Plum Substation
(9) Participation with Other Utilities: None
           The Union Springs Battery Energy Storage Center  will be connected to the transmission bus at Plum Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 369 ====
Florida Power & Light Company   354 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 40 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Catfish Solar Energy Center (Okeechobee County)
(1) Point of Origin and Termination: Catfish Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Catfish Substation
(9) Participation with Other Utilities: None
           The Catfish Solar Energy Center  will require extending the transmission bus at Pyrite Substation
           approximately 0.0 miles to connect a new Catfish substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 370 ====
Florida Power & Light Company   355 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 41 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Cocoplum Solar Energy Center (Hendry County)
(1) Point of Origin and Termination: Mulberry Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Mulberry Substation
(9) Participation with Other Utilities: None
           The Cocoplum Solar Energy Center  will require extending the transmission bus at Witt Substation
           approximately 0.0 miles to connect a new Mulberry substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 371 ====
Florida Power & Light Company   356 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 42 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Pinecone Solar Energy Center (Calhoun County)
(1) Point of Origin and Termination: Chinkapin Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Chinkapin Substation
(9) Participation with Other Utilities: None
(9) Participation with Other Utilities: None
           The Pinecone Solar Energy Center will require extending the transmission bus at Chinkapin Substation
           approximately 0.0 miles  to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 372 ====
Florida Power & Light Company   357 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 43 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Myakka Solar Energy Center (Manatee County)
(1) Point of Origin and Termination: Lemur Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Lemur Substation
(9) Participation with Other Utilities: None
           line approximately 0.0 miles to connect  the solar PV inv erter array.  
           The Mayakka Solar Energy Center  will require extending the transmission bus at Lemur Substation

==== FPL%202026-2035%20TYSP.pdf — page 373 ====
Florida Power & Light Company   358 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 44 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Joshua Creek Solar Energy Center (DeSoto County)
(1) Point of Origin and Termination: Stallion Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Stallion Substation
(9) Participation with Other Utilities: None
(9) Participation with Other Utilities: None
           The Joshua Creek Solar Energy Center will require extending a transmission bus at  Stallion Substation
           approximately 0.0 miles to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 374 ====
Florida Power & Light Company   359 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 45 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Vernia Solar Energy Center (Indian River County)
(1) Point of Origin and Termination: Vernia
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2026
End date:  2027
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Vernia
(9) Participation with Other Utilities: None
           The Vernia Solar Energy Center will require bifurcating the  FPL  Sunbreak - Glint 230 kV transmission
            line approximately 0.0 miles to connect a new Vernia substation and connect the solar PV inverter array.

==== FPL%202026-2035%20TYSP.pdf — page 375 ====
Florida Power & Light Company   360 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Page 46 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Ambersweet Solar Energy Center (Indian River County)
(1) Point of Origin and Termination:  Ambersweet Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Ambersweet Substation
(9) Participation with Other Utilities: None
            line approximately 0.0 miles to connect the solar PV inverter array.
           The Ambersweet Solar Energy Center will require extending the transmission bus at Vernia Substation

==== FPL%202026-2035%20TYSP.pdf — page 376 ====
Florida Power & Light Company   361 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 47 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Waveland Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Waveland Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Waveland Substation
(9) Participation with Other Utilities: None
           The Wav eland Solar Energy Center  will require bifurcating the  new FPL  Sunbreak - Heritage 230 kV transmission
           line approximately 0.0 miles to connect a new Wav eland substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 377 ====
Florida Power & Light Company   362 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 48 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Inlet Solar Energy Center (Indian River County)
(1) Point of Origin and Termination: Lumia Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Lumia Substation
(9) Participation with Other Utilities: None
           The Inlet Solar Energy Center  will require bifurcating the  new FPL  Wav eland - Heritage 230 kV transmission
           line approximately 0.0 miles to connect a new Lumia substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 378 ====
Florida Power & Light Company   363 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 49 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Beachland Solar Energy Center (Indian River County)
(1) Point of Origin and Termination: Finance Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Finance Substation
(9) Participation with Other Utilities: None
           line approximately 0.0 miles to connect  the solar PV inv erter array.  
           The Beachland Solar Energy Center  will require extending the transmission bus at Finance Substation

==== FPL%202026-2035%20TYSP.pdf — page 379 ====
Florida Power & Light Company   364 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 50 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Wabasso Solar Energy Center (Indian River County)
(1) Point of Origin and Termination: Finance Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 4.5 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Finance Substation
(9) Participation with Other Utilities: None
           The Wabasso Solar Energy Center  will require extending the transmission bus at Finca Substation
           line approximately 4.5 miles to connect a new Finance substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 380 ====
Florida Power & Light Company   365 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 51 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Shores Solar Energy Center (Indian River County)
(1) Point of Origin and Termination: Finance Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Finance Substation
(9) Participation with Other Utilities: None
           The Shores Solar Energy Center  will require extending the transmission bus at Finance Substation
           line approximately 0.0 miles to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 381 ====
Florida Power & Light Company   366 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 52 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Treefrog Solar Energy Center (Collier County)
(1) Point of Origin and Termination: Boardwalk Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 500 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Boardwalk Substation
(9) Participation with Other Utilities: None
           line approximately 0.0 miles to connect  the solar PV inv erter array.  
           The Treefrog Solar Energy Center  will require extending the transmission bus at Boardwalk Substation

==== FPL%202026-2035%20TYSP.pdf — page 382 ====
Florida Power & Light Company   367 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 53 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Honeybee Solar Energy Center (Collier County)
(1) Point of Origin and Termination: Boardwalk Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 500 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Boardwalk Substation
(9) Participation with Other Utilities: None
           The Honeybee Solar Energy Center  will require extending the transmission bus at Boardwalk Substation
           line approximately 0.0 miles to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 383 ====
Florida Power & Light Company   368 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 54 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Bromeliad Solar Energy Center (Collier County)
(1) Point of Origin and Termination: Boardwalk Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 500 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Boardwalk Substation
(9) Participation with Other Utilities: None
           The Bromeliad Solar Energy Center  will require extending the transmission bus at Boardwalk Substation
           line approximately 0.0 miles to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 384 ====
Florida Power & Light Company   369 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 55 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Sand Gully Solar Energy Center (DeSoto County)
(1) Point of Origin and Termination: Stallion Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Stallion Substation
(9) Participation with Other Utilities: None
           line approximately 0.0 miles to connect  the solar PV inv erter array.  
           The Sand Gully Solar Energy Center  will require extending the transmission bus at Stallion Substation

==== FPL%202026-2035%20TYSP.pdf — page 385 ====
Florida Power & Light Company   370 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 56 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Pine Lily Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Lily Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Lily Substation
(9) Participation with Other Utilities: None
           The Pine Lily Solar Energy Center  will require bifurcating the  Glint-Sev ille 230kV transmission
           line approximately 0.0 miles to connect a new Lily substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 386 ====
Florida Power & Light Company   371 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 57 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Pine Lily Battery Energy Storage System Center (St. Lucie County)
(1) Point of Origin and Termination:  Lily Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Lily Substation
(9) Participation with Other Utilities: None
           The Pine Lily Battery Energy Storage Center  will be connected to the transmission bus at Lily Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 387 ====
Florida Power & Light Company   372 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 58 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Wild Lime Solar Energy Center (St. Lucie County)
(1) Point of Origin and Termination: Lilly Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Lilly Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the solar PV inv erter array.  
           The Wild Lime Solar Energy Center  will require extending the transmission bus at Lilly Substation

==== FPL%202026-2035%20TYSP.pdf — page 388 ====
Florida Power & Light Company   373 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 59 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Wild  Lime Battery Energy Storage System Center (St. Lucie County)
(1) Point of Origin and Termination:  Lily Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Lily Substation
(9) Participation with Other Utilities: None
           The Wild Lime Battery Energy Storage Center  will be connected to the transmission bus at Lily Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 389 ====
Florida Power & Light Company   374 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 60 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Waxweed Solar Energy Center (Hendry County)
(1) Point of Origin and Termination: Waxweed Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Waxweed Substation
(9) Participation with Other Utilities: None
           The Waxweed  Solar Energy Center  will require bifurcating the  Puma-Keri 230kV transmission
           line approximately 0.0 miles to connect a new Waxweed substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 390 ====
Florida Power & Light Company   375 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 61 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Waxweed Battery Energy Storage System Center (Hendry County)
(1) Point of Origin and Termination:  Waxweed Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Waxweed Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the BESS. 
           The Waxweed Battery Energy Storage Center  will be connected to the transmission bus at Waxweed Substation

==== FPL%202026-2035%20TYSP.pdf — page 391 ====
Florida Power & Light Company   376 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 62 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Owen Branch Solar Energy Center (Manatee County)
(1) Point of Origin and Termination: Owen Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Owen Substation
(9) Participation with Other Utilities: None
           The Owen Branch Solar Energy Center  will require extending the transmission bus at Flatford Substation
           line approximately 0.0 miles to connect a new Owen substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 392 ====
Florida Power & Light Company   377 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 63 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Owen Branch Battery Energy Storage System Center (Manatee County)
(1) Point of Origin and Termination:  Owen Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Owen Substation
(9) Participation with Other Utilities: None
           The Owen Branch Battery Energy Storage Center  will be connected to the transmission bus at Owen Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 393 ====
Florida Power & Light Company   378 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 64 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Shell Creek Solar Energy Center (DeSoto County)
(1) Point of Origin and Termination: Notts Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Notts Substation
(9) Participation with Other Utilities: None
           The Shell Creek Solar Energy Center  will require extending the transmission bus at Notts Substation
           approximately 0.0 miles to connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 394 ====
Florida Power & Light Company   379 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 65 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Shell Creek Battery Energy Storage System Center (Desoto County)
(1) Point of Origin and Termination:  Notts Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Notts Substation
(9) Participation with Other Utilities: None
           The Shell Creek Battery Energy Storage Center  will be connected to the transmission bus at Notts Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 395 ====
Florida Power & Light Company   380 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 66 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
LaBelle Solar Energy Center (Hendry County)
(1) Point of Origin and Termination: Swamp Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Swamp Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the solar PV inv erter array.  
           The Labelle Solar Energy Center  will require extending the transmission bus at Swamp Substation

==== FPL%202026-2035%20TYSP.pdf — page 396 ====
Florida Power & Light Company   381 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 67 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Cardinal Solar Energy Center (Brevard County)
(1) Point of Origin and Termination: Goodwin Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Goodwin Substation
(9) Participation with Other Utilities: None
           The Cardinal Solar Energy Center  will require extending the transmission bus at Goodwin Substation
           approximately 0.0 miles to connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 397 ====
Florida Power & Light Company   382 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 68 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Redroot Solar Energy Center (Hendry County)
(1) Point of Origin and Termination: Waxweed Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Waxweed Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the solar PV inv erter array.  
           The Redroot Solar Energy Center  will require extending the transmission bus at Waxweed Substation

==== FPL%202026-2035%20TYSP.pdf — page 398 ====
Florida Power & Light Company   383 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 69 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Redroot Battery Energy Storage System Center (Hendry County)
(1) Point of Origin and Termination:  Waxweed Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Waxweed Substation
(9) Participation with Other Utilities: None
           The Redroot Battery Energy Storage Center  will be connected to the transmission bus at Waxweed Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 399 ====
Florida Power & Light Company   384 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 70 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Mango  Solar Energy Center (Hendry County)
(1) Point of Origin and Termination: Towhee Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Towhee Substation
(9) Participation with Other Utilities: None
           The Mango  Solar Energy Center  will require bifurcating the Puma-Keri 230kV transmission
           line approximately 0.0 miles to connect a new Towhee substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 400 ====
Florida Power & Light Company   385 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 71 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Mango Battery Energy Storage System Center (Hendry County)
(1) Point of Origin and Termination:  Towhee Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Towhee Substation
(9) Participation with Other Utilities: None
           The Mango Battery Energy Storage Center  will be connected to the transmission bus at Towhee Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 401 ====
Florida Power & Light Company   386 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 72 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Grapefruit  Solar Energy Center (Hendry County)
(1) Point of Origin and Termination: Towhee Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Towhee Substation
(9) Participation with Other Utilities: None
           The Grapefruit  Solar Energy Center  will require extending the transmission bus at Towhee Substation
           approximately 0.0 miles to connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 402 ====
Florida Power & Light Company   387 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 73 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Grapefruit Battery Energy Storage System Center (Hendry County)
(1) Point of Origin and Termination:  Towhee Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Towhee Substation
(9) Participation with Other Utilities: None
           The Grapefruit Battery Energy Storage Center  will be connected to the transmission bus at Towhee Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 403 ====
Florida Power & Light Company   388 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 74 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Ladybug  Solar Energy Center (Desoto County)
(1) Point of Origin and Termination: Tern Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 8 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Tern Substation
(9) Participation with Other Utilities: None
           The Ladybug  Solar Energy Center  will require extending the transmission bus at Stallion Substation
           approximately 8.0 miles to a new Tern substation to connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 404 ====
Florida Power & Light Company   389 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 75 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Ladybug Battery Energy Storage System Center (Desoto County)
(1) Point of Origin and Termination:  Tern Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2027
End date:  2028
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Tern Substation
(9) Participation with Other Utilities: None
           approximately 0.0 miles to connect the BESS. 
           The Ladybug Battery Energy Storage Center  will be connected to the transmission bus at Tern Substation

==== FPL%202026-2035%20TYSP.pdf — page 405 ====
Florida Power & Light Company   390 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 76 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Leafcutter  Solar Energy Center (DeSoto County)
(1) Point of Origin and Termination: Tern Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Tern Substation
(9) Participation with Other Utilities: None
           The Grapefruit  Solar Energy Center  will require extending the transmission bus at Tern Substation
           approximately 0.0 miles to connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 406 ====
Florida Power & Light Company   391 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 77 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Leafcutter Battery Energy Storage System Center (Desoto County)
(1) Point of Origin and Termination:  Tern Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Tern Substation
(9) Participation with Other Utilities: None
           The Leafcutter Battery Energy Storage Center  will be connected to the transmission bus at Tern Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 407 ====
Florida Power & Light Company   392 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 78 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Blanketflower Solar Energy Center (DeSoto County)
(1) Point of Origin and Termination: Tern Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Tern Substation
(9) Participation with Other Utilities: None
           The Blanketflower Solar Energy Center  will require will require extending the transmission bus at Tern Substation
           line approximately 0.0 miles to connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 408 ====
Florida Power & Light Company   393 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 79 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Blanketflower Battery Energy Storage System Center (Desoto County)
(1) Point of Origin and Termination:  Tern Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Tern Substation
(9) Participation with Other Utilities: None
           The Blanketflower Battery Energy Storage Center  will be connected to the transmission bus at Tern Substation
           approximately 0.0 miles to connect the BESS.

==== FPL%202026-2035%20TYSP.pdf — page 409 ====
Florida Power & Light Company   394 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 80 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Dove Solar Energy Center (Desoto County)
(1) Point of Origin and Termination: Dove Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Dove Substation
(9) Participation with Other Utilities: None
           line approximately 0.0 miles to connect a new Dov e substation and connect the solar PV inv erter array.  
           The Dov e Solar Energy Center  will require bifurcating the  Doorfield-Av on 230kV transmission

==== FPL%202026-2035%20TYSP.pdf — page 410 ====
Florida Power & Light Company   395 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 81 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Spoonbill Solar Energy Center (Collier County)
(1) Point of Origin and Termination: Boardwalk Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 500 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Boardwalk Substation
(9) Participation with Other Utilities: None
           The Spoonbill Solar Energy Center  will require extending the transmission bus at Boardwalk Substation
           line approximately 0.0 miles to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 411 ====
Florida Power & Light Company   396 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 82 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Limkin Solar Energy Center (Collier County)
(1) Point of Origin and Termination: Boardwalk Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0.0 miles
(5) Voltage: 500 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Boardwalk Substation
(9) Participation with Other Utilities: None
           The Limkin Solar Energy Center  will require extending the transmission bus at Boardwalk Substation
           line approximately 0.0 miles to connect  the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 412 ====
Florida Power & Light Company   397 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Page 83 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
New River Solar Energy Center (Union County)
(1) Point of Origin and Termination: Damson Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 115 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Damson Substation
(9) Participation with Other Utilities: None
           line approximately 0.0 miles to connect a new Damson substation and connect the solar PV inv erter array.  
           The New Riv er Solar Energy Center will require bifurcating the Lake Butler-Plum 115kV transmission

==== FPL%202026-2035%20TYSP.pdf — page 413 ====
Florida Power & Light Company   398 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
  
  
 
Page 84 of 84
Schedule 10
Status Report and Specifications of Proposed Transmission Lines
Caladium Solar Energy Center (Highlands County)
(1) Point of Origin and Termination: Condor Substation
(2) Number of Lines: 1
(3) Right-of-way FPL – Owned
(4) Line Length: 0 miles
(5) Voltage: 230 kV
(6) Anticipated Construction Timing: Start date: 2028
End date:  2029
(7) Anticipated Capital Investment:                             Included in total installed cost on Schedule 9
             (Trans. and Sub.)
(8) Substations: Condor Substation
(9) Participation with Other Utilities: None
           The Caladium Solar Energy Center  will require bifurcating the  Av on-Waterway 230kV transmission
           line approximately 0.0 miles to connect a new Condor substation and connect the solar PV inv erter array.

==== FPL%202026-2035%20TYSP.pdf — page 414 ====
Florida Power & Light Company   399 
  
  
  
  
 
  
  
  
 
 
 
 
 
(1) (2) (3) (4) (5) (8) (9)
NEL  Fuel Mix
Generation by Primary Fuel Summer (MW) Summer (%) Winter (MW) Winter (%) GWh (2) %
(1) Coal 215 0.6% 215 0.6% 479 0.3%
(2) Nuclear 3,502 9.4% 3,588 9.4% 29,384 20.0%
(3) Residual 0 0.0% 0 0.0% 0 0.0%
(4) Distillate 134 0.4% 163 0.4% 56 0.0%
(5) Natural Gas 24,169 65.2% 25,373 66.1% 99,427 67.5%
(6) Landfill Gas 3 0.0% 3 0.0%
(7) Solar (Firm & Non-Firm) 7,932 21.4% 7,932 20.7% 16,738 11.4%
(8) Battery 991 2.7% 991 2.6% - -
(9) FPL Existing Units Total (1) : 36,946 99.7% 38,265 99.7% 146,084 99.2%
(10) Renewables (Purchases)- Firm 129 0.3% 109 0.3% 1,838 1.2%
(11) Renewables (Purchases)- Non-Firm Not Applicable  --- Not Applicable  --- 1,230 0.8%
(12) Renewable Total: 129 0.0 109 0.0 3,069 2.1%
(13) Purchases Other / (Sales) : 0.0 0.0% 0.0 0.0% (1,881) -1.3%
(14) Total: 37,075 100.0% 38,374 100.0% 147,271 100.0%
 
Note:
(1) FPL Existing Units Total values on row (9), columns (2) and (4) match the Total Nameplate System Generating Capacity values found
on Schedule 1 for Summer and Winter.
(2) Net Energy for Load GWh values on row (14), column (8), matches Schedule 6.1 value for 2025.
(3) Information on projected renewable capacity and energy is available in Schedule 6.1, Schedule 8, and Schedule 9.
Schedule 11.1: FPL
Existing Firm and Non-Firm Capacity and Energy by Primary Fuel Type
Actuals for the Year 2024
Net (MW) Capability

==== FPL%202026-2035%20TYSP.pdf — page 415 ====
Florida Power & Light Company   400 
  
  
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Schedule 11.2: FPL
Existing Non-Firm Self-Service Renewable Generation Facilities
Actuals for the Year 2025 1/
 
(1) (2) (3) (4) (5)  (6) = (3)+(4)-(5)
Type of Facility Installed Capacity DC 
(MW)
Renewable Projected 
Annual Output (MWh) 2/
Annual Energy 
Purchased from FPL 
(MWh) 3/
Annual Energy Sold to 
FPL - Total (MWh) 4/
Projected Annual 
Energy Used by 
Customers 5/
Customer-Owned 
Renewable Generation          
(0 kW to 10 kW)
488.93 626,830 584,912 258,471 953,271
Customer-Owned 
Renewable Generation          
(> 10 kW  to 100 kW)
955.53 1,497,279 993,468 500,492 1,990,255
Customer-Owned 
Renewable Generation          
(> 100 kW - 2 MW)
85.97 144,646 2,086,699 24,119 2,207,226
Totals 1,530.43 2,268,755 3,665,079 783,082 5,150,752
1/ There were approximately 133,737 customers with renewable generation facilities interconnected with FPL on December 31, 2025.
2/ The Projected Annual Output value is based on NREL's PV Watts 1 program and uses the Installed Capacity value in column (2),  adjusted for the date 
    when each facility was installed and assuming each facility operated as planned.
3/ The Annual Energy Purchased from FPL is an actual value from FPL's metered data for 2025.
4/ The Annual Energy Sold to FPL - Total is an actual value from FPL's metered data for 2025. These are the total MWh that were "overproduced" by the 
   customer each month throughout 2025.
5/ The Projected Annual Energy Used by Customers is a projected value that equals:
    (Renewable Projected Annual output + Annual Energy Purchased ) minus the Annual Energy Sold to FPL - Total).

==== FPL%202026-2035%20TYSP.pdf — page 416 ====
Florida Power & Light Company   401 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Renewable Type: 2026 2027 2028 2029 2030 2031 2032 2033 2034 2035
Solar (Firm & Non-Firm) 8,826 10,018 11,806 14,190 17,170 17,170 17,170 17,170 18,660 20,225
Renewables (Purchases)- Firm 420 417 417 417 417 417 362 272 272 272
Renewables (Purchases)- Non-Firm 120 120 120 120 120 120 120 120 120 120
Customer-Owned Renewable Generation 1,135 1,250 1,382 1,534 1,701 1,886 2,091 2,319 2,572 2,852
Renewable Type: 2026 2027 2028 2029 2030 2031 2032 2033 2034 2035
Solar (Firm & Non-Firm) 19,382 21,395 24,845 29,886 39,932 39,793 39,747 39,502 43,055 46,767
Renewables (Purchases)- Firm 1,838 1,838 1,838 1,838 1,838 1,838 1,838 1,838 1,838 1,838
Renewables (Purchases)- Non-Firm * * * * * * * * * *
Customer-Owned Renewable Generation 1,956 2,148 2,364 2,613 2,892 3,200 3,542 3,922 4,342 4,809
* FPL does not project non-firm energy as it is dependent on outside factors.  Energy production from FPL's 120 MW of solar PPAs is included in the 
"Solar" entry
Energy Projections (GWh)
Schedule 11.3: FPL
Renewable Capacity and Energy
Projections, 2026-2035
Capacity Projections (Nameplate MW)

==== FPL%202026-2035%20TYSP.pdf — page 417 ====
Florida Power & Light Company   402 
  
  
  
  
(This page is intentionally left blank.)

==== FPL%202026-2035%20TYSP.pdf — page 418 ====
Florida Power & Light Company   403 
  
  
  
  
CHAPTER IV      
  
Environmental and Land Use Information

==== FPL%202026-2035%20TYSP.pdf — page 419 ====
Florida Power & Light Company   404 
  
  
  
  
(This page is intentionally left blank.)

==== FPL%202026-2035%20TYSP.pdf — page 420 ====
Florida Power & Light Company   405 
  
  
  
  
IV. Environmental and Land Use Information  
 
IV.A. Protection of the Environment  
  
Reliable and low-cost energy is the lifeblood of Florida’s growing population, expanding economy, 
and environmental resource restoration and management. Through its commitment to 
environmental excellence, FPL is helping to solve Florida’s energy challenges  sustainably and 
responsibly, while maintaining service reliability and keeping customer rates as low as possible. 
With one of the cleanest, most efficient power-generation fleets in the nation, FPL has reduced its 
use of heavy oil, including foreign oil, by approximately 99.99 percent – from approximately 41 
million barrels annually in 2001 to less than 0.1 million barrels in 202 5. FPL also has one of the 
lowest emissions profiles among U.S. utilities. In 2025, CO 2 rates for FPL were 23% lower, then 
the U.S. electric power sector average. At the end of 2025, FPL had approximately 7,932 MW of 
solar generation capability on its system (which consists entirely of universal solar), making FPL 
the largest producer of solar energy -generated electrici ty in Florida. In addition, FPL also has 
renewable energy purchase agreements for approximately 120 MW of universal solar generation.  
  
This 2026 Site Plan for FPL presents a resource plan which shows a significant amount of additional 
solar. FPL’s system is projected to have approximately 20,225 MW of solar by the end of the ten-
year reporting period (2035) for this Site Plan.   
  
FPL maintains its commitment to environmental stewardship through proactive collaboration with 
communities and organizations working to preserve Florida’s unique habitat and natural resources. 
The many projects and programs in which FPL actively participat es includes the creation and 
management of the Manatee Lagoon – An FPL Eco-Discovery Center®, a busy and thriving center 
which welcomes close to 200,000 visitors annually. In addition,  the Everglades Mitigation Bank, 
Solar Stewardship program, and the Turk ey Point Crocodile Management Program are excellent 
examples of FPL’s stewardship. FPL has invested more than $160 million to construct and retrofit 
more than 185,000 poles to make them more bird -friendly, reducing avian risk and improving 
service reliabil ity to our customers.  To identify and proactively address high -risk distribution 
structures, FPL created the energy industry’s first avian risk assessment model. In 2022, FPL 
updated the avian risk assessment model as part of integrating Gulf Power into FP L’s Avian 
Protection Program, and  to further enhance avian assessment for eagles and wood storks, and 
protection processes.    
  
In 2017, FPL launched its Solar Stewardship program in partnership with Audubon Florida. For the 
majority of its solar sites, FPL works with Audubon Florida and other local organizations to craft

==== FPL%202026-2035%20TYSP.pdf — page 421 ====
Florida Power & Light Company   406 
  
  
  
  
site-specific habitat enhancement and preservation plans focused on providing habitat 
opportunities for birds, pollinators and other wildlife. FPL accomplishes this through a variety of 
prescriptive methodologies, including but not limited to:  
 
- Restoring hydrology to wetlands;   
- Increasing biodiversity through the use of appropriate native plant species;    
- Removing invasive species and implementing procedures to prevent regrowth;     
- Incorporating pollinator species into ground covers; and    
- Installing artificial perches, nest boxes, and platforms for wildlife use.  
  
FPL continues to work with regulatory agencies, municipalities, academic institutions, and 
community groups to address local or regional environmental objectives.  
  
IV.B Environmental Organization Contributions  
  
In 2025, FPL, through its charitable arm, the NextEra Energy Foundation, supported a broad base 
of environmental organizations with donations focused on education, conservation, and research. 
Those organizations include Fish & Wildlife Foundation of Florida, Florida State Parks Foundation, 
Inwater Research Group, Florida Defenders of Wildlife,  Audubon (state and local chapters), 
Everglades Foundation, Loggerhead Marinelife Center, Clearwater Marine Aquarium Research 
Institute, Mote Marine Laboratory and Aqu arium, Ocean Research & Conservation Association, 
Conservancy of Southwest Florida, Brevard Zoo, Central Florida Zoo, Palm Beach Zoo, Emerald 
& Forgotten Coast Adventures, the Manatee Rescue & Rehabilitation Partnership, and the Jupiter 
Narrows Conservation Alliance.  FPL employees serve in board and leadership positions for many 
organizations that focus on environmental restoration, preservation, and stewardship. A partial list 
of these organizations includes Grassy Waters Conservancy, Loggerhead Marinelif e Center, 
Marine Resources Council, Busch Wildlife Sanctuary, Everglades Foundation, Florida 
Oceanographic Society , and Audubon Florida. FPL employees also invest volunteer hours 
supporting conservation partners in maintaining, restoring, and protecting waters, wetlands, 
forests, beaches, parks, historic sites, and wildlife.

==== FPL%202026-2035%20TYSP.pdf — page 422 ====
Florida Power & Light Company   407 
  
  
  
  
IV.C Environmental Communication and Facilitation  
  
FPL is involved in many efforts to enhance environmental conservation through the facilitation of 
energy efficiency, environmental awareness, and through public education. Some of FPL’s 202 5 
environmental outreach activities are summarized in Table IV.C.1. 
 
     
Table IV.C.1: 2025 FPL Environmental Outreach Activities  
  
Activity  Approximate Count (#)  
Visitors to Manatee Lagoon - An FPL Eco-Discovery Center®  200,000 
Number of website visits to Manatee Lagoon website, 
visitmanateelagoon.com  
860,000 
780,000 
Number of website visits to NextEra and FPL’s Environmental   
& Corporate Sustainability Websites  22,000 
Visitors to Manatee Park, Ft. Myers  200,000 
Home Energy Surveys  
Field Surveys: 18,000    
Phone Surveys: 16,000    
Online Surveys: 72,000 
Total: 106,000 
 
  
IV.D Environmental Policy  
  
FPL and its parent company, NextEra Energy, are committed to remaining an industry leader in 
environmental conservation and stewardship, not only because it makes business sense, but 
because it is the right thing to do. This commitment to compliance, conse rvation, communication, 
and continuous improvement fosters a culture of environmental excellence and drives its business 
planning, operations, and daily work.  
    
In accordance with commitments to environmental compliance, conservation, and stewardship, 
FPL and NextEra Energy endeavor to:  
  
Comply:  
• Site, design, permit, construct, operate, and maintain our facilities in an 
environmentally responsible manner;  
• Comply with all applicable environmental laws, regulations, and permits;   
• Proactively identify environmental risks and take action to mitigate those risks;

==== FPL%202026-2035%20TYSP.pdf — page 423 ====
Florida Power & Light Company   408 
  
  
  
  
• Participate in legislative and regulatory processes to ensure that environmental 
laws, regulations, guidance documents, and policies are technically sound and 
economically feasible; and  
• Pursue opportunities to exceed environmental standards.  
 Conserve:  
• Promote the efficient use of energy, both within our company and in our 
communities;  
• Prevent pollution, minimize waste, and conserve natural resources;   
• Promote sustainability in our daily actions and project planning, where applicable;  
• Endeavor to avoid, to the extent practicable, impacts to habitat, wildlife, 
jurisdictional waters, and cultural resources; minimize, and/or mitigate unavoidable 
impacts to such resources; and  
• Lead with innovative solutions that synthesize environmental conservation and 
prudent operations.  
  
Communicate:  
• Communicate this policy annually to all employees, and maintain on internal 
website for easy reference;  
• Invest in environmental training and awareness to achieve a corporate culture of 
environmental excellence;  
• Maintain honest and open dialogue with stakeholders, including federal, state, and 
local agencies on environmental goals, processes, and performance; and   
• Highlight policy with external stakeholders and provide accurate reporting on 
environmental impacts (sustainability reporting).  
  
Continuously Improve:  
• Establish, monitor, and report progress toward environmental targets;   
• Review and update this policy on a regular basis;   
• Drive continuous improvement through ongoing evaluations of our environmental 
management system to incorporate lessons learned and best practices;  
• Perform self -assessments of our operating facilities through the internal 
environmental audit program to ensure compliance, share best practices, and 
incorporate learnings across the fleet; and 
• Maintain strong strategic vision to continuously seek innovative win -win solutions 
to complex environmental issues

==== FPL%202026-2035%20TYSP.pdf — page 424 ====
Florida Power & Light Company   409 
  
  
  
  
  
FPL complies with all environmental laws, regulations, and permit requirements, and designs, 
constructs, and operates its facilities in an environmentally sound and responsible manner. FPL 
also responds immediately and effectively to any known environmental hazards or non-compliance 
situations. The commitment to the environment does not end there. FPL proactively pursues 
opportunities to perform better than current environmental standards require, including reducing 
waste and emission of pollutants, recycling materials, and conserving natural resources throughout 
their operations and day -to-day work activities. FPL encourages cost -effective, efficient uses of 
energy, both within the Company and with its customers. These actions are just a few examples of 
how FPL is committed to the environment.  
  
To ensure FPL is adhering to its environmental commitment, it has developed rigorous 
environmental governance procedures and programs. These include its Environmental Assurance 
Program. Through this program, FPL conducts periodic environmental self -evaluations to verify 
that its operations comply with environmental laws, regulations, and permit requirements. Regular 
evaluations also help identify best practices and opportunities for improvement.    
  
IV.E     Environmental Management   
  
To successfully implement this Environmental Policy, FPL has developed a robust Environmental 
Management System to direct and control the fulfillment of the organization’s environmental 
responsibilities. A key component of the system is an Environmental Assurance Program, which is 
described in section IV.F below. Other system components include: executive management 
support and commitment, dedicated environmental corporate governance program, written 
environmental policies and procedures, delineation of organizational responsibilities and individual 
accountabilities, allocation of appropriate resources for environmental compliance management 
(which includes reporting and corrective action when non -compliance occurs), environmental 
incident and/or emergency response, environmental risk assessment/management, environmental 
regulatory development and tracking, and environmental management information systems.   
  
IV.F Environmental Assurance Program  
  
FPL’s Environmental Assurance Program consists of activities designed to evaluate environmental 
performance, verify compliance with corporate policy and legal and regulatory requirements, and 
communicate results to corporate management. The principal mecha nism for pursuing

==== FPL%202026-2035%20TYSP.pdf — page 425 ====
Florida Power & Light Company   410 
  
  
  
  
environmental assurance is an environmental audit. An environmental audit is defined as a 
management tool comprised of a systematic, documented, risk-based, and objective evaluation of 
the performance of the organization and its specific management systems and equipment designed 
to protect the environment. An environmental audit’s primary objective is to facilitate management 
control of environmental practices and assess compliance with existing environmental regulatory 
requirements and corporate policies. In addition to FPL facility audits, through the Environmental 
Assurance Program, audits of third -party vendors used for recycling and/or disposal of waste 
generated by FPL operations are performed. Vendor audits provide information used for selecting 
candidates or incumbent vendors for disposal and recycling needs.   
  
In addition to periodic environmental audits, NextEra Energy’s Environmental Construction 
Compliance Assurance Program provides routine onsite inspections during construction and site -
specific environmental training to everyone anticipated to be onsite dur ing construction. Similar to 
an environmental audit, these inspections are performed to ensure compliance with the 
requirements of environmental permits, licenses, and corporate policies during the construction 
phase. Additionally, the Construction Complia nce Assurance Program has integrated remote 
satellite and drone monitoring technology to broaden its inspection capabilities and increase the 
frequency of onsite observations.   
  
FPL has also implemented a Corporate Environmental Governance System in which quarterly 
reviews are performed of each business unit deemed to have potential for significant environmental 
exposure. Quarterly reviews evaluate operations for potential environmental risks and consistency 
with the Environmental Policy. Items tracked during the quarterly reviews include processes for the 
identification and management of environmental risks, metrics, and indicators and progress 
changes since the most recent review.  
  
IV.G     Preferred and Potential Sites  
  
Based upon projection of future resource needs and analyses of viable resource options, 94 
Preferred Sites and 38 Potential Sites have been identified for adding future generation. Some of 
these sites currently have existing generation. Preferred Sites are those locations where significant 
reviews have taken place and action has either been taken, action is committed, or it is likel y that 
action will be taken to site new generation. Potential Sites are those with attributes that would 
support the siting of generation and are under consideration as a location for future generation. 
The identification of a Potential Site does not necessarily indicate that a definitive decision has 
been made to pursue new generation, generation expansion, or modernization, nor does this

==== FPL%202026-2035%20TYSP.pdf — page 426 ====
Florida Power & Light Company   411 
  
  
  
  
designation necessarily indicate that the size or technology of a generating resource has been 
determined. The Preferred Sites and Potential Sites are discussed in separate sections below.   
 
IV.G.1 Preferred Sites  
  
For the 2026 Ten-Year Site Plan, 94 Preferred Sites have been identified. These include new sites 
for the development of solar generation facilities, battery storage facilities, nuclear generation, and 
fossil generation. Sites for numerous solar and battery energy storage site additions in 2027, 2028, 
and 2029 have been selected, and these sites are described in this section. Solar sites are 
considered ideal locations for battery storage facilities, so many of the planned battery storage 
facilities in this Site Plan are dual sited at existing or planned solar sites. Potential sites for possible 
2029 and beyond solar additions are discussed later in the Potential Site section.   
  
These 94 Preferred Sites  are listed in Table IV.G.1 below, and information about each site is 
presented in the Appendix at the end of this document. The sites are presented in general 
chronological order of when resources are projected to be added to the FPL system. The 
topographical features of each site, land use, and facility layout figures are provided in maps that 
also appear in the Appendix at the end of this document.   It is important to note that while most of 
the battery storage facilities are located on or are contiguous with their respective solar site, that is 
not the case for all of them. For several of the Battery Energy Storage System (BESS) Centers, the 
maps show the BESS facility located outside the solar site’s boundary. These battery stora ge 
facilities are being constructed near the already existing substation for optimal interconnection and 
grid access.

==== FPL%202026-2035%20TYSP.pdf — page 427 ====
Florida Power & Light Company   412 
  
  
  
  
 
County Technology
1 Big Brook Solar Energy Center Calhoun County Solar
2 Boardwalk Solar Energy Center Collier County Solar
3 Flatford Solar Energy Center Manatee County Solar
4 Goldenrod Solar Energy Center Collier County Solar
5 Mallard Solar Energy Center Brevard County Solar
6 Mare Branch Solar Energy Center DeSoto County Solar
7 Price Creek Solar Energy Center Columbia County Solar
8 Swamp Cabbage Solar Energy Center Hendry County Solar
9 Clover Solar Energy Center St. Lucie County Solar
10 North Orange Solar Energy Center St. Lucie County Solar
11 Sand Pine Solar Energy Center Calhoun County Solar
12 Sea Grape Solar Energy Center St. Lucie County Solar
13 Big Brook Battery Storage Calhoun County Battery Storage
14 Cedar Trail Battery Storage Baker County Battery Storage
15 Nature Trail Battery Storage Baker County Battery Storage
16 North Orange Battery Storage St. Lucie County Battery Storage
17 Norton Creek Battery Storage Madison County Battery Storage
18 Sand Pine Battery Storage Calhoun County Battery Storage
19 Thomas Creek Battery Storage Nassau County Battery Storage
20 Lansing Smith Battery Storage Bay County Battery Storage
21 Clover Battery Storage St. Lucie County Battery Storage
22 Fawn Battery Storage Martin County Battery Storage
23 Putnam Battery Storage Putnam County Battery Storage
24 Sea Grape Battery Storage St. Lucie County Battery Storage
25 White Tail Battery Storage Martin County Battery Storage
26 Spanish Moss Solar Energy Center St. Lucie County Solar
27 County Line Solar Energy Center Charlotte, DeSoto County Solar
28 Hendry Solar Energy Center Hendry County Solar
29 Indrio Solar Energy Center St. Lucie County Solar
30 Middle Lake Solar Energy Center Madison County Solar
31 Saddle Solar Energy Center DeSoto County Solar
32 Tangelo Solar Energy Center Okeechobee County Solar
33 Wood Stork Solar Energy Center St. Lucie County Solar
34 Catfish Solar Energy Center Okeechobee County Solar
35 Cocoplum Solar Energy Center Hendry County Solar
36 Hardwood Hammock Solar Energy Center Walton County Solar
37 Joshua Creek Solar Energy Center DeSoto County Solar
38 Maple Trail Solar Energy Center Baker County Solar
39 Myakka Solar Energy Center St. Lucie County Solar
40 Pinecone Solar Energy Center Calhoun County Solar
41 Vernia Solar Energy Center Indian River County Solar
42 Blue Heron Battery Storage Hendry County Battery Storage
43 Green Pasture Battery Storage Charlotte County Battery Storage
44 Orange Blossom Battery Storage Indian River County Battery Storage
45 Sawgrass Battery Storage Hendry County Battery Storage
Table IV.G.1: List of FPL Preferred Sites
Site Name

==== FPL%202026-2035%20TYSP.pdf — page 428 ====
Florida Power & Light Company   413 
  
  
  
  
 
County Technology
46 Swamp Cabbage Battery Storage Hendry County Battery Storage
47 Terrill Creek Battery Storage Clay County Battery Storage
48 Indrio Battery Storage St. Lucie County Battery Storage
49 Maple Trail Battery Storage Baker County Battery Storage
50 Monarch ACES Pilot Battery Storage Martin County Battery Storage
51 Monarch Battery Storage Martin County Battery Storage
52 Swallowtail Battery Storage Walton County Battery Storage
53 Union Springs Battery Storage Union County Battery Storage
54 Beachland Solar Energy Center Indian River County Solar
55 Bromeliad Solar Energy Center Collier County Solar
56 Honeybee Solar Energy Center Collier County Solar
57 Inlet Solar Energy Center Indian River County Solar
58 Sand Gully Solar Energy Center DeSoto County Solar
59 Shores Solar Energy Center Indian River County Solar
60 Ambersweet Solar Energy Center Indian River County Solar
61 Treefrog Solar Energy Center Collier County Solar
62 Wabasso Solar Energy Center Indian River County Solar
63 Waveland Solar Energy Center St. Lucie County Solar
64 Cardinal Solar Energy Center Brevard County Solar
65 Grapefruit Solar Energy Center Hendry County Solar
66 LaBelle Solar Energy Center Hendry County Solar
67 Mango Solar Energy Center Hendry County Solar
68 Owen Branch Solar Energy Center Manatee County Solar
69 Pine Lily Solar Energy Center St. Lucie County Solar
70 Redroot Solar Energy Center Hendry County Solar
71 Shell Creek Solar Energy Center Charlotte, DeSoto County Solar
72 Waxweed Solar Energy Center Hendry County Solar
73 Wild Lime Solar Energy Center St. Lucie County Solar
74 Grapefruit Battery Storage Hendry County Battery Storage
75 Mango Battery Storage Hendry County Battery Storage
76 Owen Branch Battery Storage Manatee County Battery Storage
77 Pine Lily Battery Storage St. Lucie County Battery Storage
78 Redroot Battery Storage Hendry County Battery Storage
79 Shell Creek Battery Storage DeSoto, Charlotte County Battery Storage
80 Waxweed Battery Storage Hendry County Battery Storage
81 Wild Lime Battery Storage St. Lucie County Battery Storage
82 Blanketflower Solar Energy Center DeSoto County Solar
83 Dove Solar Energy Center DeSoto County Solar
84 Ladybug Solar Energy Center DeSoto County Solar
85 Leafcutter Solar Energy Center DeSoto County Solar
86 Limpkin Solar Energy Center Collier County Solar
87 Spoonbill Solar Energy Center Collier County Solar
88 Caladium Solar Energy Center Highlands County Solar
89 New River Solar Energy Center Union County Solar
90 Blanketflower Battery Storage DeSoto County Battery Storage
Table IV.G.1: List of FPL Preferred Sites Continued
Site Name

==== FPL%202026-2035%20TYSP.pdf — page 429 ====
Florida Power & Light Company   414 
  
  
  
  
 
 
IV.G.2 Potential Sites  
  
There are 38 Potential Sites currently identified for future generation and storage additions to meet 
projected capacity and energy needs. Each of these Potential Sites offers a range of considerations 
relative to engineering and/or costs associated with the construction and operatio n of feasible 
technologies. In addition, each Potential Site has distinctive characteristics that would require 
further definition and attention. Unless otherwise noted, the water quantities discussed below are 
in reference to universal solar generation rather than for gas-fueled generation.  
  
Permits are considered obtainable for each site. No significant environmental constraints are 
currently known for any of these sites. FPL considers each site equally viable. These Potential 
Sites are listed in Table IV.G.2 below and are briefly discussed i n the Appendix at the end of this 
document.   
 
County Technology
91 Ladybug Battery Storage DeSoto County Battery Storage
92 Leafcutter Battery Storage DeSoto County Battery Storage
93 Turkey Point 6 & 7 Miami Dade County Nuclear
94 Martin Power Plant Martin County Combustion Turbine 
Table IV.G.1: List of FPL Preferred Sites Continued
Site Name

==== FPL%202026-2035%20TYSP.pdf — page 430 ====
Florida Power & Light Company   415 
  
  
  
  
.   
County Technology
1 Harbortown Solar Energy Center St. Lucie County Solar
2 Horseback Solar Energy Center St. Lucie County Solar
3 Riverbreeze Solar Energy Center St. Lucie County Solar
4 Spruce Bluff Solar Energy Center St. Lucie County Solar
5 Cattail Solar Energy Center Hendry County Solar
6 Flamingo Solar Energy Center Hendry County Solar
7 Garberia Solar Energy Center Manatee County Solar
8 Periwinkle Solar Energy Center Hendry County Solar
9 Spider Lily Solar Energy Center Manatee County Solar
10 Sweetbroom Solar Energy Center Hendry County Solar
11 Carlton Solar Energy Center St. Lucie County Solar
12 Hummingbird Solar Energy Center Martin County Solar
13 Hurston Solar Energy Center St. Lucie County Solar
14 Jetty Park Solar Energy Center St. Lucie County Solar
15 Lagoon Solar Energy Center St. Lucie County Solar
16 Lancewood Solar Energy Center Martin County Solar
17 Lawnwood Solar Energy Center St. Lucie County Solar
18 Maypop Solar Energy Center Martin County Solar
19 Starboard Solar Energy Center St. Lucie County Solar
20 Wax Myrtle Solar Energy Center Martin County Solar
21 Edentown Solar Energy Center Charlotte County Solar
22 Mistflower Solar Energy Center Charlotte County Solar
23 Rosemary Solar Energy Center Charlotte County Solar
24 Sophia Solar Energy Center Charlotte County Solar
25 Spatterdock Solar Energy Center Charlotte County Solar
26 Tippen Solar Energy Center Charlotte County Solar
27 Woodpecker Solar Energy Center Charlotte County Solar
28 Yellowleg Solar Energy Center Charlotte County Solar
29 Cattail Battery Storage Hendry County Battery Storage
30 Flamingo Battery Storage Hendry County Battery Storage
31 Periwinkle Battery Storage Hendry County Battery Storage
32 Spiderlily Battery Storage Manatee County Battery Storage
33 Sweetbroom Battery Storage Hendry County Battery Storage
34 Northfork Power Plant Clay County Combustion Turbine
35 Okeechobee Power Plant Okeechobee County Combustion Turbine
36 Truman Power Plant Putnam County Combustion Turbine
37 Beaty Power Plant Okeechobee County Combustion Turbine
38 Hendry Power Plant Hendry County Combustion Turbine
Table IV.G.2: List of FPL Potential Sites
Site Name

==== FPL%202026-2035%20TYSP.pdf — page 431 ====
Florida Power & Light Company   416 
  
  
  
  
(This page is intentionally left blank.)

==== FPL%202026-2035%20TYSP.pdf — page 432 ====
Florida Power & Light Company   417 
  
  
  
  
CHAPTER V      
 
Other Planning Assumptions & Information

==== FPL%202026-2035%20TYSP.pdf — page 433 ====
Florida Power & Light Company   418 
  
  
  
  
(This page is left intentionally blank.)

==== FPL%202026-2035%20TYSP.pdf — page 434 ====
Florida Power & Light Company   419 
  
  
  
  
Introduction  
  
The FPSC, in Docket No. 960111-EU, specified certain information to be included in an electric utility’s Ten-
Year Power Plant Site Plan filing. This specified information includes 12 items listed under a heading 
entitled “Other Planning Assumptions and Inf ormation.” These 12 items concern specific aspects of a 
utility’s resource planning work. The FPSC requested a discussion or a description of each of these items.  
  
These 12 items are addressed individually below as separate “Discussion Items”.    
Discussion Item # 1: Describe how any transmission constraints were modeled and explain the 
impacts on the plan. Discuss any plans for alleviating any transmission constraints.   
FPL’s resource planning work considers two types of transmission limitations/constraints: external 
limitations and internal limitations. External limitations involve FPL’s ties to its neighboring electric systems. 
Internal limitations involve the flow of electricity within the FPL system.   
  
The external limitations are important because they affect the development of assumptions for the amount 
of external assistance that is available to the FPL area, as well as the amount and price of economy energy 
purchases. Therefore, these external limita tions are incorporated both in the reliability analysis and 
economic analysis aspects of resource planning. The amount of external assistance that is assumed to be 
available is based on the projected transfer capability to the FPL area from outside entitie s as well as 
historical levels of available assistance. In the LOLP portion of its reliability analyses, FPL’s resource 
planning group has traditionally modeled the amount of external assistance as an additional generator(s) 
within the system that provides capacity in all but the peak load months. The assumed amount and price 
of economy energy are based on historical values and projections from production costing  models.  
  
Internal transmission limitations are addressed in economic analyses by identifying potential geographic 
locations for potential new generating units that minimize adverse impacts to the flow of electricity within 
the system. The internal transmission limi tations are also addressed by: 1) developing the direct costs for 
siting potential new units at different locations, 2) evaluating the cost impacts created by the new unit/unit 
location combination on the operation of existing generating units in the syste m, and/or 3) evaluating the 
costs of transmission and/or generation additions that may be needed to address regional concerns 
regarding an imbalance between load and generation in a given region. Costs for these site, region, and 
system factors are develop ed for use in economic analyses. These factors are also considered in both 
system and regional reliability analyses. When analyzing DSM portfolios, such as for a DSM Goals docket, 
the potential to avoid or defer regional transmission additions that might o therwise be needed is typically

==== FPL%202026-2035%20TYSP.pdf — page 435 ====
Florida Power & Light Company   420 
  
  
  
  
analyzed. In addition, transfer limits for capacity and energy that can be transferred between FPL and FPL 
NWFL service areas are also developed, as applicable, for use in reliability analyses and production costing 
analyses.  
  
Annual transmission planning work determines transmission additions needed to address limitations and 
maintain/enhance system and regional reliability. Planned transmission facilities to interconnect and 
integrate generating units in the resource plan, including those transmission facilities that must be certified 
under the Transmission Line Siting Act, are presented in Chapter III.  
Discussion Item # 2: Discuss the extent to which the overall economics of the plan were analyzed. 
Discuss how the plan is determined to be cost -effective. Discuss any changes in the generation 
expansion plan as a result of sensitivity tests to the base case load forecast. 
FPL’s resource planning group typically performs economic analyses of competing resource plans using 
levelized system average electric rates ( i.e., a Rate Impact Measure or RIM approach) as an economic 
criterion. In addition, for analyses in which DSM levels are not changed and only supply options are 
analyzed, the equivalent criterion of the cumulative present value of revenue requirements (CPVRR) may 
also be used.5 This type of evaluation was used in developing the resource plan for the 2026 Site Plan.  
  
Discussion Item # 3:   Explain and discuss the assumptions used to derive the base case fuel 
forecast. Explain the extent to which the utility tested the sensitivity of the base case plan to high 
and low fuel price scenarios. If high and low fuel price sensitivities were performed, exp lain the 
changes made to the base case fuel price forecast to generate the sensitivities. If high and low fuel 
price scenarios were performed as part of the planning process, discuss the resulting changes, if 
any, in the generation expansion plan under the  high and low fuel price scenarios. If high and low 
fuel price sensitivities were not evaluated, describe how the base case plan is tested for sensitivity 
to varying fuel prices.  
 
The basic assumptions used to derive fuel price forecasts are discussed in Chapter III of this document. 
FPL’s resource planning group may use a single fuel cost forecast, or multiple fuel cost forecasts (Low, 
Medium, and High), in its analyses as appropriate.    
 
5 FPL’s basic approach in its resource planning work is to base decisions on a lowest electric rate basis. 
However, when DSM levels are considered a “given” in the analysis (i.e., when only new generating options are 
considered), the lowest electric rate basis approach and the lowest system CPVRR basis approach yield 
identical results in terms of which resource options are more economic. In such cases, resource options can 
be evaluated on the simpler-to-calculate (but equivalent) lowest CPVRR basis.

==== FPL%202026-2035%20TYSP.pdf — page 436 ====
Florida Power & Light Company   421 
  
  
  
  
 
In cases where multiple fuel cost forecasts are used, a Medium fuel cost forecast is developed first. Then 
the approach has been to adjust the Medium fuel cost forecast upward (for the High fuel cost forecast) or 
downward (for the Low fuel cost forecast) b y multiplying the annual cost values from the Medium fuel cost 
forecast by a factor of (1 + the historical volatility of the 12 -month forward price, one year ahead) for the 
High fuel cost forecast, or by a factor of (1 – the historical volatility of the 12-month forward price, one year 
ahead) for the Low fuel cost forecast.   
  
The resource plan presented in this Site Plan is based on an updated fuel cost forecast developed in 
September 2025.   
  
Discussion Item # 4: Describe how the sensitivity of the plan was tested with respect to holding the 
differential between oil/gas and coal constant over the planning horizon.  
 
In its 202 5 and early 202 6 resource planning work, a forecast scenario in which the differential between 
oil/gas and coal was held constant was not utilized. This is, in part, because FPL is currently using small 
amounts of oil as a fuel and is projecting to use very little coal as  a fuel during the ten-year period. These 
trends are shown on Schedules 5, 6.1, and 6.2 in Chapter III.   
  
Discussion Item # 5: Describe how generating unit performance was modeled in the planning 
process.  
  
The performance of existing generating units is modeled using current projections for scheduled outages, 
unplanned outages, capacity output ratings, and heat rate information. Schedule 1 in Chapter I and 
Schedule 8 in Chapter III present the current and projected capacity output ratings of the existing generating 
units. The values used for outages and heat rates are generally consistent with the values that have been 
used in planning studies in recent years.   
  
For new unit performance, FPL utilized current projections for the capital costs, fixed and variable operating 
and maintenance costs, capital replacement costs, construction schedules, heat rates (as appropriate), and 
capacity ratings for all construction options in its resource planning work. A summary of this information for 
the new capacity options that FPL currently projects to add over the reporting horizon for this document is 
presented on the Schedule 9 forms in Chapter III.

==== FPL%202026-2035%20TYSP.pdf — page 437 ====
Florida Power & Light Company   422 
  
  
  
  
Discussion Item # 6: Describe and discuss the financial assumptions used in the planning process. 
Discuss how the sensitivity of the plan was tested with respect to varying financial assumptions.   
  
The financial assumptions used in the resource planning analyses that led to the resource plan that is 
presented in this 2026 Site Plan were: in late 2025, an incremental capital structure of 40.40% debt and 
59.60% equity; (ii) a 5.68% cost of debt; (iii) a  10.95% return on equity; and (iv) an after -tax discount rate 
of 8.24%. In early 2026, these assumptions were changed to: an incremental capital structure of 40.40% 
debt and 59.60% equity; (ii) a 5.83% cost of debt; (iii) a 10.95% return on equity; and (i v) an after -tax 
discount rate of 8.28%. No other financial assumptions were used in the 2025 and early 2026 resource 
planning work.  
  
Discussion Item # 7: Describe in detail the electric utility’s Integrated Resource Planning process. 
Discuss whether the optimization was based on revenue requirements, rates, or total resource 
cost.  
  
FPL’s IRP process is described in detail in Chapter III of this document.  
  
The standard basis for comparing the economics of competing resource plans in FPL’s basic IRP process 
is the impact of the plans on electricity rate levels, with the objective generally being to minimize the 
projected levelized system average electric rate  (i.e., a Rate Impact Measure or RIM approach). As 
discussed in response to Discussion Item # 2, both the electricity rate perspective and the CPVRR 
perspective for the system yield identical results in terms of which resource options are more economical 
when DSM levels are unchanged between competing resource plans. Therefore, in planning work in which 
DSM levels were unchanged, FPL’s resource planning group utilizes the equivalent, but simpler -to-
calculate CPVRR perspective.   
  
Discussion Item # 8: Define and discuss the electric utility’s generation and transmission reliability 
criteria.   
  
FPL’s resource planning group uses three system reliability criteria in its resource planning work that 
address various resource options including: utility generation, power purchases, and DSM options. One 
criterion is a minimum 20% Summer and Winter total  reserve margin. Another reliability criterion is a 
maximum of 0.1 days per -year LOLP. The third criterion is a minimum 10% GRM. These three reliability 
criteria are discussed in Chapter III of this document.

==== FPL%202026-2035%20TYSP.pdf — page 438 ====
Florida Power & Light Company   423 
  
  
  
  
 
For transmission reliability analysis, transmission planning criteria have been adopted that are consistent 
with those established by the Florida Reliability Coordinating Council (FRCC) and the Southeastern Electric 
Reliability Corporation (SERC). The FRCC and SERC have adopted transmission planning criteria that are 
consistent with the Reliability Standards established by the NERC. The NERC Reliability Standards  are 
available on the NERC internet site (http://www.nerc.com/).  
  
In addition, Facility Interconnection Requirements  (FIR) documents for the FPL system have been 
developed. The document for FPL is available on FPL’s Open Access Same -time Information System 
(OASIS) website, https://www.oatioasis.com/FPL/index.html, under the “Interconnection Request 
Information” directory. Furthermore, all new transmission facilities within the FPL service territory that are 
used to meet FPL load are planned to comply with Extreme Wind Loading Criteria as implemented in FPL 
Design Guidelines.  
  
FPL’s transmission planning group  generally limits planned flows on its transmission facilities to no more 
than 100% of the applicable thermal rating. There may be isolated cases for which it is acceptable to deviate 
from the general criteria stated below. There are several factors that could influence these criteria, such as 
the overall number of potential customers t hat may be impacted, the probability of an outage actually 
occurring, transmission system performance, and other factors.  
  
The normal and contingency voltage criteria for FPL stations are provided below:     
Normal/Contingency 15F 15F15F
6 
    Voltage Level (kV)    Vmin (p.u.)      Vmax (p.u.)  
  
                69, 115, 138       0.95/0.95        1.05/1.07  
161        0.95/0.95        1.05/1.10  
230        0.95/0.95        1.06/1.07  
500        0.95/0.95        1.07/1.10  
   Turkey Point (*)                  1.013/1.013        1.06/1.06  
       St. Lucie (*)                    1.00/1.00        1.06/1.06  
(*) Voltage range criteria for FPL’s Nuclear Power Plants  
 
6 Immediately following a contingency, steady-state voltages may deviate from the normal voltage range if there are 
known automatic or manual operating actions to adjust the voltage to within the contingency voltage range. However, 
the steady-state voltage must never exceed voltage System Operating Limits (SOLs), which have a lower limit of 
0.90pu and a higher limit of 1.10pu for all transmission facilities, excluding nuclear plant switchyards for which the 
SOLS are equal to the normal/contingency limits.

==== FPL%202026-2035%20TYSP.pdf — page 439 ====
Florida Power & Light Company   424 
  
  
  
  
 
Discussion Item # 9: Discuss how the electric utility verifies the durability of energy savings for its 
DSM programs.  
  
FPL periodically revises the projected impacts of its DSM programs on demand and energy consumption. 
Engineering models, calibrated with current field -metered data, are updated at regular intervals. 
Participation trends are tracked for all of FPL’s DSM pro grams in order to adjust impacts each year for 
changes in the mix of efficiency measures being installed by program participants. For its load management 
programs, FPL conducts periodic tests of its load management equipment to ensure it is functioning 
correctly. These tests, plus actual load management events, also allow FPL to gauge the MW reduction 
capabilities of its load management programs on an ongoing basis.   
  
Discussion Item # 10: Discuss how strategic concerns are incorporated in the planning process.    
  
The Executive Summary and Chapter III provide a discussion of a variety of system concerns/issues that 
influence FPL’s resource planning process. Please see those chapters for a discussion of those 
concerns/issues.  
  
In addition to these system concerns/issues, there are other strategic factors that FPL’s resource planning 
group typically considers when choosing among resource options. These include: (1) technology risk; (2) 
environmental risk; and (3) site feasibility . The consideration of these factors may include both economic 
and non -economic aspects. Technology risk is an assessment of the relative maturity of competing 
technologies. For example, a prototype technology that has not achieved general commercial accep tance 
has a higher risk than a technology in wide use and, therefore, assuming all else is equal, is less desirable.  
  
Environmental risk is an assessment of the relative environmental acceptability of different generating 
technologies and their associated environmental impacts on the utility system, including projected 
environmental compliance costs. Technologies regarded  as more acceptable from an environmental 
perspective for a prospective resource plan are those that minimize environmental impacts for the utility 
system as a whole through highly efficient fuel use, state-of-the-art environmental controls, and generating 
technologies that do not utilize fossil fuels (such as nuclear and solar).  
  
Site feasibility assesses a wide range of economic, regulatory, and environmental factors related to 
successfully developing and operating the specified technology at the site in question. Projects that are 
more acceptable have sites with fewer barriers to successful development.

==== FPL%202026-2035%20TYSP.pdf — page 440 ====
Florida Power & Light Company   425 
  
  
  
  
  
All of these factors play a part in resource planning and decision -making, including decisions to construct 
capacity or purchase power.  
 
Discussion Item # 11: Describe the procurement process the electric utility intends to utilize to 
acquire the additional supply-side resources identified in the electric utility’s ten-year site plan.  
  
As shown in this 2026 Site Plan, the current resource plan reflects the following major supply -side or 
generation resource additions in FPL’s area: CT component upgrades at various existing CCs, addition of 
new PV facilities, the addition of new battery storage facilities, and potential new CT additions.  
  
CT upgrades are planned to take place at various CC units throughout the FPL area that address Summer 
and Winter capacity. The original equipment manufacturers (OEM) of the CTs approached FPL regarding 
the possibility of upgrading these units. Following negotiations with the OEMs and economic analyses that 
showed upgrading was cost-effective for customers, FPL decided to proceed with the CT upgrades and the 
supporting balance of plant modifications.   
  
For new solar, battery and gas generation facilities for FPL, the selection of equipment and installation 
contractors has been, and will continue to be, done via competitive bidding. FPL’s Engineering & 
Construction (E&C) group seek bids from multiple supp liers for major components such as PV panels, 
inverters, batteries, combustion turbine generators (CT) and step-up transformers. Where possible, volume 
is leveraged to achieve economies of scale and options are evaluated based on total cost of ownership. 
Remaining balance-of-system (BOS) material purchases, as well as engineering and construction services, 
are typically competitively bid out as well to determine the best value.    
  
Discussion Item # 12: Provide the transmission construction and upgrade plans for electric utility 
system lines that must be certified under the Transmission Line Siting Act (403.52 – 403.536, F. S.) 
during the planning horizon. Also, provide the rationale for any new or upgraded line.  
  
FPL has identified the need for two new transmission line projects that require certification under the 
Transmission Line Siting Act (as shown on Table III.E.1 in Chapter III).   
  
Sweatt-Whidden 
The 230 kV line will connect FPL’s Whidden Substation to a new Sweatt 230 kV Substation. A 
determination of need for the line was filed with the FPSC in April 2022, and a final order certifying the

==== FPL%202026-2035%20TYSP.pdf — page 441 ====
Florida Power & Light Company   426 
  
  
  
  
corridor for the project was issued in September 2022. The project is scheduled to be completed by June 
2026. The construction of this line and substation is necessary to serve existing and future FPL customers 
in the west Florida area in and around Okeech obee, Highlands, Desoto, Collier, Lee, Sarasota, and 
Manatee Counties in a reliable and effective manner.  
  
Andytown-Oasis 
The Andytown-Oasis transmission lines project involves the construction of four new transmission lines: 
(1) one 500 kV line starting at FPL’s existing Andytown substation in Broward County and ending at FPL’s 
planned Oasis substation in Miami -Dade County; (2) one 500 kV line starting at FPL’s existing Quarry 
substation in Miami-Dade County and ending at FPL’s planned Oasis substation in Miami -Dade County; 
(3) one 230 kV line starting at FPL’s planned Oasis substation in Miami-Dade County and ending at FPL’s 
existing Quarry substation in Miami-Dade County; and (4) one 230 kV line starting at FPL’s planned Oasis 
substation in Miami-Dade County and ending at FPL’s existing Levee substation in Miami -Dade County. 
A determination of need for FPL’s proposed Andytown-Oasis transmission lines project was filed with the 
FPSC in March 2026. The project has a planned in-service date of December 2033.  The Project consists 
of four related transmission lines that are each n ecessary and appropriate to (a) address future thermal 
overloads and low voltage conditions in Miami-Dade County under contingency events in compliance with 
NERC Reliability Standards TPL -001-5.1 and NUC -001-4; (b) maintain transmission reliability for FPL 
customers in Miami-Dade County; and (c) increase power transf er capability of the transmission system 
to support Miami-Dade County’s growing demand.

==== FPL%202026-2035%20TYSP.pdf — page 442 ====
Florida Power & Light Company   427 
  
  
  
  
(This page is left intentionally blank.)

==== FPL%202026-2035%20TYSP.pdf — page 443 ====
Florida Power & Light Company   428 
  
  
  
  
Appendix     
 
Preferred and Potential Solar Site Descriptions and Maps

==== FPL%202026-2035%20TYSP.pdf — page 444 ====
Florida Power & Light Company   429 
  
  
  
  
Appendix A  
 
Site Descriptions, Environmental, and Land Use Information: 
Supplemental Information 
 
Relationship of Regional Hydrogeologic Units  
to Major Stratigraphic Units  
and 
Florida Regions

==== FPL%202026-2035%20TYSP.pdf — page 445 ====
Florida Power & Light Company   430 
  
  
  
  
Figure A.A.1: Relationship of Regional Hydrogeologic Units to Major Stratigraphic Units 
 
Note: This information is referred to in subsection k, Geological Features of Site and Adjacent Areas, for 
each of the Preferred Sites.

==== FPL%202026-2035%20TYSP.pdf — page 446 ====
Florida Power & Light Company   431 
  
  
  
  
 
Note: This information is referred to in subsection k, Geological Features of Site and Adjacent Areas, for 
each of the Preferred Sites 
Figure A.A.2: Florida Regions Map

==== FPL%202026-2035%20TYSP.pdf — page 447 ====
Florida Power & Light Company   432 
  
  
  
  
Appendix B Preferred Sites 
 
Below are the descriptions regarding each of the 94 Preferred Sites listed in Table IV.G.1. Following the 
descriptions are maps showing the topographical features, land use, and facility layout of each site.

==== FPL%202026-2035%20TYSP.pdf — page 448 ====
Florida Power & Light Company   433 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #1:  Big Brook Solar Energy Center, Calhoun County

==== FPL%202026-2035%20TYSP.pdf — page 449 ====
Florida Power & Light Company   434

==== FPL%202026-2035%20TYSP.pdf — page 450 ====
Florida Power & Light Company   435

==== FPL%202026-2035%20TYSP.pdf — page 451 ====
Florida Power & Light Company   436

==== FPL%202026-2035%20TYSP.pdf — page 452 ====
Florida Power & Light Company   437

==== FPL%202026-2035%20TYSP.pdf — page 453 ====
Florida Power & Light Company   438 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #2:  Boardwalk Solar Energy Center, Collier County

==== FPL%202026-2035%20TYSP.pdf — page 454 ====
Florida Power & Light Company   439

==== FPL%202026-2035%20TYSP.pdf — page 455 ====
Florida Power & Light Company   440

==== FPL%202026-2035%20TYSP.pdf — page 456 ====
Florida Power & Light Company   441

==== FPL%202026-2035%20TYSP.pdf — page 457 ====
Florida Power & Light Company   442

==== FPL%202026-2035%20TYSP.pdf — page 458 ====
Florida Power & Light Company   443 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #3:  Flatford Solar Energy Center, Manatee County

==== FPL%202026-2035%20TYSP.pdf — page 459 ====
Florida Power & Light Company   444

==== FPL%202026-2035%20TYSP.pdf — page 460 ====
Florida Power & Light Company   445

==== FPL%202026-2035%20TYSP.pdf — page 461 ====
Florida Power & Light Company   446

==== FPL%202026-2035%20TYSP.pdf — page 462 ====
Florida Power & Light Company   447

==== FPL%202026-2035%20TYSP.pdf — page 463 ====
Florida Power & Light Company   448 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #4:  Goldenrod Solar Energy Center, Collier County

==== FPL%202026-2035%20TYSP.pdf — page 464 ====
Florida Power & Light Company   449

==== FPL%202026-2035%20TYSP.pdf — page 465 ====
Florida Power & Light Company   450

==== FPL%202026-2035%20TYSP.pdf — page 466 ====
Florida Power & Light Company   451

==== FPL%202026-2035%20TYSP.pdf — page 467 ====
Florida Power & Light Company   452

==== FPL%202026-2035%20TYSP.pdf — page 468 ====
Florida Power & Light Company   453 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #5:  Mallard Solar Energy Center, Brevard County

==== FPL%202026-2035%20TYSP.pdf — page 469 ====
Florida Power & Light Company   454

==== FPL%202026-2035%20TYSP.pdf — page 470 ====
Florida Power & Light Company   455

==== FPL%202026-2035%20TYSP.pdf — page 471 ====
Florida Power & Light Company   456

==== FPL%202026-2035%20TYSP.pdf — page 472 ====
Florida Power & Light Company   457

==== FPL%202026-2035%20TYSP.pdf — page 473 ====
Florida Power & Light Company   458 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #6:  Mare Branch Solar Energy Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 474 ====
Florida Power & Light Company   459

==== FPL%202026-2035%20TYSP.pdf — page 475 ====
Florida Power & Light Company   460

==== FPL%202026-2035%20TYSP.pdf — page 476 ====
Florida Power & Light Company   461

==== FPL%202026-2035%20TYSP.pdf — page 477 ====
Florida Power & Light Company   462

==== FPL%202026-2035%20TYSP.pdf — page 478 ====
Florida Power & Light Company   463 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #7:  Price Creek Solar Energy Center, Columbia County

==== FPL%202026-2035%20TYSP.pdf — page 479 ====
Florida Power & Light Company   464

==== FPL%202026-2035%20TYSP.pdf — page 480 ====
Florida Power & Light Company   465

==== FPL%202026-2035%20TYSP.pdf — page 481 ====
Florida Power & Light Company   466

==== FPL%202026-2035%20TYSP.pdf — page 482 ====
Florida Power & Light Company   467

==== FPL%202026-2035%20TYSP.pdf — page 483 ====
Florida Power & Light Company   468 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #8:  Swamp Cabbage Solar Energy Center, Hendry 
County

==== FPL%202026-2035%20TYSP.pdf — page 484 ====
Florida Power & Light Company   469

==== FPL%202026-2035%20TYSP.pdf — page 485 ====
Florida Power & Light Company   470

==== FPL%202026-2035%20TYSP.pdf — page 486 ====
Florida Power & Light Company   471

==== FPL%202026-2035%20TYSP.pdf — page 487 ====
Florida Power & Light Company   472

==== FPL%202026-2035%20TYSP.pdf — page 488 ====
Florida Power & Light Company   473 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #9:  Clover Solar Energy Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 489 ====
Florida Power & Light Company   474

==== FPL%202026-2035%20TYSP.pdf — page 490 ====
Florida Power & Light Company   475

==== FPL%202026-2035%20TYSP.pdf — page 491 ====
Florida Power & Light Company   476

==== FPL%202026-2035%20TYSP.pdf — page 492 ====
Florida Power & Light Company   477

==== FPL%202026-2035%20TYSP.pdf — page 493 ====
Florida Power & Light Company   478 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #10:  North Orange Solar Energy Center, St. Lucie 
County

==== FPL%202026-2035%20TYSP.pdf — page 494 ====
Florida Power & Light Company   479

==== FPL%202026-2035%20TYSP.pdf — page 495 ====
Florida Power & Light Company   480

==== FPL%202026-2035%20TYSP.pdf — page 496 ====
Florida Power & Light Company   481

==== FPL%202026-2035%20TYSP.pdf — page 497 ====
Florida Power & Light Company   482

==== FPL%202026-2035%20TYSP.pdf — page 498 ====
Florida Power & Light Company   483 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #11: Sand Pine Solar Energy Center, Calhoun County

==== FPL%202026-2035%20TYSP.pdf — page 499 ====
Florida Power & Light Company   484

==== FPL%202026-2035%20TYSP.pdf — page 500 ====
Florida Power & Light Company   485

==== FPL%202026-2035%20TYSP.pdf — page 501 ====
Florida Power & Light Company   486

==== FPL%202026-2035%20TYSP.pdf — page 502 ====
Florida Power & Light Company   487

==== FPL%202026-2035%20TYSP.pdf — page 503 ====
Florida Power & Light Company   488 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #12:  Sea Grape Solar Energy Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 504 ====
Florida Power & Light Company   489

==== FPL%202026-2035%20TYSP.pdf — page 505 ====
Florida Power & Light Company   490

==== FPL%202026-2035%20TYSP.pdf — page 506 ====
Florida Power & Light Company   491

==== FPL%202026-2035%20TYSP.pdf — page 507 ====
Florida Power & Light Company   492

==== FPL%202026-2035%20TYSP.pdf — page 508 ====
Florida Power & Light Company   493 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #13:  Big Brook Battery Storage Center, Calhoun 
County

==== FPL%202026-2035%20TYSP.pdf — page 509 ====
Florida Power & Light Company   494

==== FPL%202026-2035%20TYSP.pdf — page 510 ====
Florida Power & Light Company   495

==== FPL%202026-2035%20TYSP.pdf — page 511 ====
Florida Power & Light Company   496

==== FPL%202026-2035%20TYSP.pdf — page 512 ====
Florida Power & Light Company   497

==== FPL%202026-2035%20TYSP.pdf — page 513 ====
Florida Power & Light Company   498 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #14:  Cedar Trail Battery Storage Center, Baker County

==== FPL%202026-2035%20TYSP.pdf — page 514 ====
Florida Power & Light Company   499

==== FPL%202026-2035%20TYSP.pdf — page 515 ====
Florida Power & Light Company   500 
  
  
  
  
 
*Note that the Cedar Trail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 516 ====
Florida Power & Light Company   501 
  
  
  
  
 
*Note that the Cedar Trail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 517 ====
Florida Power & Light Company   502 
  
  
  
  
 
*Note that the Cedar Trail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 518 ====
Florida Power & Light Company   503 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #15:  Nature Trail Battery Storage Center, Baker County

==== FPL%202026-2035%20TYSP.pdf — page 519 ====
Florida Power & Light Company   504

==== FPL%202026-2035%20TYSP.pdf — page 520 ====
Florida Power & Light Company   505

==== FPL%202026-2035%20TYSP.pdf — page 521 ====
Florida Power & Light Company   506

==== FPL%202026-2035%20TYSP.pdf — page 522 ====
Florida Power & Light Company   507

==== FPL%202026-2035%20TYSP.pdf — page 523 ====
Florida Power & Light Company   508 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #16:  North Orange Battery Storage Center, St. Lucie 
County

==== FPL%202026-2035%20TYSP.pdf — page 524 ====
Florida Power & Light Company   509

==== FPL%202026-2035%20TYSP.pdf — page 525 ====
Florida Power & Light Company   510

==== FPL%202026-2035%20TYSP.pdf — page 526 ====
Florida Power & Light Company   511

==== FPL%202026-2035%20TYSP.pdf — page 527 ====
Florida Power & Light Company   512

==== FPL%202026-2035%20TYSP.pdf — page 528 ====
Florida Power & Light Company   513 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #17:  Norton Creek Battery Storage Center, Madison 
County

==== FPL%202026-2035%20TYSP.pdf — page 529 ====
Florida Power & Light Company   514

==== FPL%202026-2035%20TYSP.pdf — page 530 ====
Florida Power & Light Company   515

==== FPL%202026-2035%20TYSP.pdf — page 531 ====
Florida Power & Light Company   516

==== FPL%202026-2035%20TYSP.pdf — page 532 ====
Florida Power & Light Company   517

==== FPL%202026-2035%20TYSP.pdf — page 533 ====
Florida Power & Light Company   518 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #18:  Sand Pine Battery Storage Center, Calhoun 
County

==== FPL%202026-2035%20TYSP.pdf — page 534 ====
Florida Power & Light Company   519

==== FPL%202026-2035%20TYSP.pdf — page 535 ====
Florida Power & Light Company   520

==== FPL%202026-2035%20TYSP.pdf — page 536 ====
Florida Power & Light Company   521

==== FPL%202026-2035%20TYSP.pdf — page 537 ====
Florida Power & Light Company   522

==== FPL%202026-2035%20TYSP.pdf — page 538 ====
Florida Power & Light Company   523 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #19:  Thomas Creek Battery Storage Center, Nassau 
County

==== FPL%202026-2035%20TYSP.pdf — page 539 ====
Florida Power & Light Company   524

==== FPL%202026-2035%20TYSP.pdf — page 540 ====
Florida Power & Light Company   525 
  
  
  
  
 
*Note that the Thomas Creek Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 541 ====
Florida Power & Light Company   526 
  
  
  
  
 
*Note that the Thomas Creek Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 542 ====
Florida Power & Light Company   527 
  
  
  
  
 
*Note that the Thomas Creek Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 543 ====
Florida Power & Light Company   528 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #20: Lansing Smith Battery Storage Center, 
 Bay County

==== FPL%202026-2035%20TYSP.pdf — page 544 ====
Florida Power & Light Company   529

==== FPL%202026-2035%20TYSP.pdf — page 545 ====
Florida Power & Light Company   530

==== FPL%202026-2035%20TYSP.pdf — page 546 ====
Florida Power & Light Company   531

==== FPL%202026-2035%20TYSP.pdf — page 547 ====
Florida Power & Light Company   532

==== FPL%202026-2035%20TYSP.pdf — page 548 ====
Florida Power & Light Company   533 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #21:  Clover Battery Storage Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 549 ====
Florida Power & Light Company   534

==== FPL%202026-2035%20TYSP.pdf — page 550 ====
Florida Power & Light Company   535

==== FPL%202026-2035%20TYSP.pdf — page 551 ====
Florida Power & Light Company   536

==== FPL%202026-2035%20TYSP.pdf — page 552 ====
Florida Power & Light Company   537

==== FPL%202026-2035%20TYSP.pdf — page 553 ====
Florida Power & Light Company   538 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #22:  Fawn Battery Storage Center, Martin County

==== FPL%202026-2035%20TYSP.pdf — page 554 ====
Florida Power & Light Company   539

==== FPL%202026-2035%20TYSP.pdf — page 555 ====
Florida Power & Light Company   540

==== FPL%202026-2035%20TYSP.pdf — page 556 ====
Florida Power & Light Company   541

==== FPL%202026-2035%20TYSP.pdf — page 557 ====
Florida Power & Light Company   542

==== FPL%202026-2035%20TYSP.pdf — page 558 ====
Florida Power & Light Company   543 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #23:  Putnam Battery Storage Center, Putnam County

==== FPL%202026-2035%20TYSP.pdf — page 559 ====
Florida Power & Light Company   544

==== FPL%202026-2035%20TYSP.pdf — page 560 ====
Florida Power & Light Company   545

==== FPL%202026-2035%20TYSP.pdf — page 561 ====
Florida Power & Light Company   546

==== FPL%202026-2035%20TYSP.pdf — page 562 ====
Florida Power & Light Company   547

==== FPL%202026-2035%20TYSP.pdf — page 563 ====
Florida Power & Light Company   548 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #24:  Sea Grape Battery Storage Center, St. Lucie 
County

==== FPL%202026-2035%20TYSP.pdf — page 564 ====
Florida Power & Light Company   549

==== FPL%202026-2035%20TYSP.pdf — page 565 ====
Florida Power & Light Company   550

==== FPL%202026-2035%20TYSP.pdf — page 566 ====
Florida Power & Light Company   551

==== FPL%202026-2035%20TYSP.pdf — page 567 ====
Florida Power & Light Company   552

==== FPL%202026-2035%20TYSP.pdf — page 568 ====
Florida Power & Light Company   553 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #25:  White Tail Battery Storage Center, Martin County

==== FPL%202026-2035%20TYSP.pdf — page 569 ====
Florida Power & Light Company   554

==== FPL%202026-2035%20TYSP.pdf — page 570 ====
Florida Power & Light Company   555

==== FPL%202026-2035%20TYSP.pdf — page 571 ====
Florida Power & Light Company   556

==== FPL%202026-2035%20TYSP.pdf — page 572 ====
Florida Power & Light Company   557

==== FPL%202026-2035%20TYSP.pdf — page 573 ====
Florida Power & Light Company   558 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #26:  Spanish Moss Solar Energy Center, St. Lucie 
County

==== FPL%202026-2035%20TYSP.pdf — page 574 ====
Florida Power & Light Company   559 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Potential Site Spanish Moss Solar Energy Center
County St. Lucie County
Facility Acreage 476.33
COD 1/31/2027
For PV facilities: tracking or fixed Tracking
a. USGS Map
b. Proposed Facilities Layout
c. Map of Site and Adjacent Areas
d. Land Use Map of site and Adjacent Areas
e.
Site Improved pasture with agricultural ditches and wetlands
Adjacent Areas Various agriculture, ditches, and wetlands
f.
     
1. Natural Environment Improved pasture with agricultural ditches and two small wetlands
2. Listed Species Audubon's crested caracara, wading birds
3. Natural Resources of Regional Significance Status No natural resources of regional significance status at or adjacent to the site.
4. Other Significant Features Formerly documented bald eagle nests to west of property
g. Design Features and Mitigation Options The design includes an approximately 74.5 MW solar tracking panel PV facility, on-site transmission substation, and site 
stormwater system. Mitigation for unavoidable impacts, if required, may occur through off-site mitigation.
h. Local Government Future Land Use Designations Solar facilities are permitted in unincorporated agriculturally zoned areas at this time.
i.  Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and environmental 
compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
j. Water Resources Existing on-site water resources may be used to meet water requirements if a permit is pulled or if the facility has an 
existing CUP/WUP or meets WMD permit-by-rule criteria. Otherwise, water will need to be trucked in from off-site.
k. Geological Features of Site and Adjacent Areas See Figure in the following pages.  Site is located in the South region.
l. Project Water Quantities for Various Uses
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable: Minimal
Panel Cleaning: Minimal and only needed in the absence of sufficient rainfall
m. Water Supply Sources by Type
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable and Panel Cleaning: Onsite well or surface water or delivered to site
n. Water Conservation Strategies Under ConsiderationSolar (PV) does not require a permanent water source. Additional water conservation strategies include selection and 
planting of low-to-no irrigation grass or groundcover.
o. Water Discharges and Pollution Control Solar does not require fuel and no waste products will be generated at the site.
p. Fuel Delivery, Storage, Waste Disposal, and 
Pollution Control Solar does not require fuel and no waste products will be generated at the site.
q. Air Emissions and Control Systems
Fuel - PV Solar energy generation does not use any type of combustion fuel; therefore, there will be no air emissions or 
need for Control Systems.
Combustion Control - Not Applicable 
Combustor Design - Not Applicable
r. Noise Emissions and Control Systems PV Solar energy generation does not emit noise therefore there will be no need for noise control systems.
s. Status of Applications FDEP ERP Issued: 3/13/24 
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 575 ====
Florida Power & Light Company   560

==== FPL%202026-2035%20TYSP.pdf — page 576 ====
Florida Power & Light Company   561

==== FPL%202026-2035%20TYSP.pdf — page 577 ====
Florida Power & Light Company   562

==== FPL%202026-2035%20TYSP.pdf — page 578 ====
Florida Power & Light Company   563 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #27:  County Line Solar Energy Center, 
Charlotte/DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 579 ====
Florida Power & Light Company   564

==== FPL%202026-2035%20TYSP.pdf — page 580 ====
Florida Power & Light Company   565

==== FPL%202026-2035%20TYSP.pdf — page 581 ====
Florida Power & Light Company   566

==== FPL%202026-2035%20TYSP.pdf — page 582 ====
Florida Power & Light Company   567

==== FPL%202026-2035%20TYSP.pdf — page 583 ====
Florida Power & Light Company   568 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #28:  Hendry Solar Energy Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 584 ====
Florida Power & Light Company   569

==== FPL%202026-2035%20TYSP.pdf — page 585 ====
Florida Power & Light Company   570

==== FPL%202026-2035%20TYSP.pdf — page 586 ====
Florida Power & Light Company   571

==== FPL%202026-2035%20TYSP.pdf — page 587 ====
Florida Power & Light Company   572

==== FPL%202026-2035%20TYSP.pdf — page 588 ====
Florida Power & Light Company   573 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #29:  Indrio Solar Energy Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 589 ====
Florida Power & Light Company   574

==== FPL%202026-2035%20TYSP.pdf — page 590 ====
Florida Power & Light Company   575

==== FPL%202026-2035%20TYSP.pdf — page 591 ====
Florida Power & Light Company   576

==== FPL%202026-2035%20TYSP.pdf — page 592 ====
Florida Power & Light Company   577

==== FPL%202026-2035%20TYSP.pdf — page 593 ====
Florida Power & Light Company   578 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #30:  Middle Lake Solar Energy Center, Madison County

==== FPL%202026-2035%20TYSP.pdf — page 594 ====
Florida Power & Light Company   579

==== FPL%202026-2035%20TYSP.pdf — page 595 ====
Florida Power & Light Company   580

==== FPL%202026-2035%20TYSP.pdf — page 596 ====
Florida Power & Light Company   581

==== FPL%202026-2035%20TYSP.pdf — page 597 ====
Florida Power & Light Company   582

==== FPL%202026-2035%20TYSP.pdf — page 598 ====
Florida Power & Light Company   583 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #31:  Saddle Solar Energy Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 599 ====
Florida Power & Light Company   584

==== FPL%202026-2035%20TYSP.pdf — page 600 ====
Florida Power & Light Company   585

==== FPL%202026-2035%20TYSP.pdf — page 601 ====
Florida Power & Light Company   586

==== FPL%202026-2035%20TYSP.pdf — page 602 ====
Florida Power & Light Company   587

==== FPL%202026-2035%20TYSP.pdf — page 603 ====
Florida Power & Light Company   588 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #32:  Tangelo Solar Energy Center, Okeechobee County

==== FPL%202026-2035%20TYSP.pdf — page 604 ====
Florida Power & Light Company   589

==== FPL%202026-2035%20TYSP.pdf — page 605 ====
Florida Power & Light Company   590

==== FPL%202026-2035%20TYSP.pdf — page 606 ====
Florida Power & Light Company   591

==== FPL%202026-2035%20TYSP.pdf — page 607 ====
Florida Power & Light Company   592

==== FPL%202026-2035%20TYSP.pdf — page 608 ====
Florida Power & Light Company   593 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #33:  Wood Stork Solar Energy Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 609 ====
Florida Power & Light Company   594

==== FPL%202026-2035%20TYSP.pdf — page 610 ====
Florida Power & Light Company   595

==== FPL%202026-2035%20TYSP.pdf — page 611 ====
Florida Power & Light Company   596

==== FPL%202026-2035%20TYSP.pdf — page 612 ====
Florida Power & Light Company   597

==== FPL%202026-2035%20TYSP.pdf — page 613 ====
Florida Power & Light Company   598 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #34:  Catfish Solar Energy Center, Okeechobee County

==== FPL%202026-2035%20TYSP.pdf — page 614 ====
Florida Power & Light Company   599

==== FPL%202026-2035%20TYSP.pdf — page 615 ====
Florida Power & Light Company   600

==== FPL%202026-2035%20TYSP.pdf — page 616 ====
Florida Power & Light Company   601

==== FPL%202026-2035%20TYSP.pdf — page 617 ====
Florida Power & Light Company   602

==== FPL%202026-2035%20TYSP.pdf — page 618 ====
Florida Power & Light Company   603 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #35:  Cocoplum Solar Energy Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 619 ====
Florida Power & Light Company   604

==== FPL%202026-2035%20TYSP.pdf — page 620 ====
Florida Power & Light Company   605

==== FPL%202026-2035%20TYSP.pdf — page 621 ====
Florida Power & Light Company   606

==== FPL%202026-2035%20TYSP.pdf — page 622 ====
Florida Power & Light Company   607

==== FPL%202026-2035%20TYSP.pdf — page 623 ====
Florida Power & Light Company   608 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #36:  Hardwood Hammock Solar Energy Center, Walton 
County

==== FPL%202026-2035%20TYSP.pdf — page 624 ====
Florida Power & Light Company   609

==== FPL%202026-2035%20TYSP.pdf — page 625 ====
Florida Power & Light Company   610

==== FPL%202026-2035%20TYSP.pdf — page 626 ====
Florida Power & Light Company   611

==== FPL%202026-2035%20TYSP.pdf — page 627 ====
Florida Power & Light Company   612

==== FPL%202026-2035%20TYSP.pdf — page 628 ====
Florida Power & Light Company   613 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #37:  Joshua Creek Solar Energy Center, DeSoto 
County

==== FPL%202026-2035%20TYSP.pdf — page 629 ====
Florida Power & Light Company   614

==== FPL%202026-2035%20TYSP.pdf — page 630 ====
Florida Power & Light Company   615

==== FPL%202026-2035%20TYSP.pdf — page 631 ====
Florida Power & Light Company   616

==== FPL%202026-2035%20TYSP.pdf — page 632 ====
Florida Power & Light Company   617

==== FPL%202026-2035%20TYSP.pdf — page 633 ====
Florida Power & Light Company   618 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #38:  Maple Trail Solar Energy Center, Baker County

==== FPL%202026-2035%20TYSP.pdf — page 634 ====
Florida Power & Light Company   619

==== FPL%202026-2035%20TYSP.pdf — page 635 ====
Florida Power & Light Company   620

==== FPL%202026-2035%20TYSP.pdf — page 636 ====
Florida Power & Light Company   621

==== FPL%202026-2035%20TYSP.pdf — page 637 ====
Florida Power & Light Company   622

==== FPL%202026-2035%20TYSP.pdf — page 638 ====
Florida Power & Light Company   623 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #39:  Myakka Solar Energy Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 639 ====
Florida Power & Light Company   624

==== FPL%202026-2035%20TYSP.pdf — page 640 ====
Florida Power & Light Company   625

==== FPL%202026-2035%20TYSP.pdf — page 641 ====
Florida Power & Light Company   626

==== FPL%202026-2035%20TYSP.pdf — page 642 ====
Florida Power & Light Company   627

==== FPL%202026-2035%20TYSP.pdf — page 643 ====
Florida Power & Light Company   628 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #40:  Pinecone Solar Energy Center, Calhoun County

==== FPL%202026-2035%20TYSP.pdf — page 644 ====
Florida Power & Light Company   629

==== FPL%202026-2035%20TYSP.pdf — page 645 ====
Florida Power & Light Company   630

==== FPL%202026-2035%20TYSP.pdf — page 646 ====
Florida Power & Light Company   631

==== FPL%202026-2035%20TYSP.pdf — page 647 ====
Florida Power & Light Company   632

==== FPL%202026-2035%20TYSP.pdf — page 648 ====
Florida Power & Light Company   633 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #41:  Vernia Solar Energy Center, Indian River County

==== FPL%202026-2035%20TYSP.pdf — page 649 ====
Florida Power & Light Company   634

==== FPL%202026-2035%20TYSP.pdf — page 650 ====
Florida Power & Light Company   635

==== FPL%202026-2035%20TYSP.pdf — page 651 ====
Florida Power & Light Company   636

==== FPL%202026-2035%20TYSP.pdf — page 652 ====
Florida Power & Light Company   637

==== FPL%202026-2035%20TYSP.pdf — page 653 ====
Florida Power & Light Company   638 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #42:  Blue Heron Battery Storage Center, Hendry 
County

==== FPL%202026-2035%20TYSP.pdf — page 654 ====
Florida Power & Light Company   639

==== FPL%202026-2035%20TYSP.pdf — page 655 ====
Florida Power & Light Company   640

==== FPL%202026-2035%20TYSP.pdf — page 656 ====
Florida Power & Light Company   641

==== FPL%202026-2035%20TYSP.pdf — page 657 ====
Florida Power & Light Company   642

==== FPL%202026-2035%20TYSP.pdf — page 658 ====
Florida Power & Light Company   643 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #43:  Green Pasture Battery Storage Center, Charlotte 
County

==== FPL%202026-2035%20TYSP.pdf — page 659 ====
Florida Power & Light Company   644

==== FPL%202026-2035%20TYSP.pdf — page 660 ====
Florida Power & Light Company   645

==== FPL%202026-2035%20TYSP.pdf — page 661 ====
Florida Power & Light Company   646

==== FPL%202026-2035%20TYSP.pdf — page 662 ====
Florida Power & Light Company   647

==== FPL%202026-2035%20TYSP.pdf — page 663 ====
Florida Power & Light Company   648 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #44:  Orange Blossom Battery Storage Center, Indian 
River County

==== FPL%202026-2035%20TYSP.pdf — page 664 ====
Florida Power & Light Company   649

==== FPL%202026-2035%20TYSP.pdf — page 665 ====
Florida Power & Light Company   650

==== FPL%202026-2035%20TYSP.pdf — page 666 ====
Florida Power & Light Company   651

==== FPL%202026-2035%20TYSP.pdf — page 667 ====
Florida Power & Light Company   652

==== FPL%202026-2035%20TYSP.pdf — page 668 ====
Florida Power & Light Company   653 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #45:  Sawgrass Battery Storage Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 669 ====
Florida Power & Light Company   654

==== FPL%202026-2035%20TYSP.pdf — page 670 ====
Florida Power & Light Company   655

==== FPL%202026-2035%20TYSP.pdf — page 671 ====
Florida Power & Light Company   656

==== FPL%202026-2035%20TYSP.pdf — page 672 ====
Florida Power & Light Company   657

==== FPL%202026-2035%20TYSP.pdf — page 673 ====
Florida Power & Light Company   658 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #46:  Swamp Cabbage Battery Storage Center, Hendry 
County

==== FPL%202026-2035%20TYSP.pdf — page 674 ====
Florida Power & Light Company   659

==== FPL%202026-2035%20TYSP.pdf — page 675 ====
Florida Power & Light Company   660 
  
  
  
  
 
*Note that the Swamp Cabbage Battery Energy Storage Site is located outside the boundaries of its respective solar site – 
this is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 676 ====
Florida Power & Light Company   661 
  
  
  
  
 
*Note that the Swamp Cabbage Battery Energy Storage Site is located outside the boundaries of its respective solar site – 
this is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 677 ====
Florida Power & Light Company   662 
  
  
  
  
 
*Note that the Swamp Cabbage Battery Energy Storage Site is located outside the boundaries of its respective solar site – 
this is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 678 ====
Florida Power & Light Company   663 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #47:  Terrill Creek Battery Storage Center, Clay County

==== FPL%202026-2035%20TYSP.pdf — page 679 ====
Florida Power & Light Company   664

==== FPL%202026-2035%20TYSP.pdf — page 680 ====
Florida Power & Light Company   665

==== FPL%202026-2035%20TYSP.pdf — page 681 ====
Florida Power & Light Company   666

==== FPL%202026-2035%20TYSP.pdf — page 682 ====
Florida Power & Light Company   667

==== FPL%202026-2035%20TYSP.pdf — page 683 ====
Florida Power & Light Company   668 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #48:  Indrio Battery Storage Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 684 ====
Florida Power & Light Company   669

==== FPL%202026-2035%20TYSP.pdf — page 685 ====
Florida Power & Light Company   670 
  
  
  
  
 
*Note that the Indrio  Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 686 ====
Florida Power & Light Company   671 
  
  
  
  
 
*Note that the Indrio Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 687 ====
Florida Power & Light Company   672 
  
  
  
  
 
*Note that the Indrio  Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 688 ====
Florida Power & Light Company   673 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #49:  Maple Trail Battery Storage Center, Baker County

==== FPL%202026-2035%20TYSP.pdf — page 689 ====
Florida Power & Light Company   674

==== FPL%202026-2035%20TYSP.pdf — page 690 ====
Florida Power & Light Company   675

==== FPL%202026-2035%20TYSP.pdf — page 691 ====
Florida Power & Light Company   676

==== FPL%202026-2035%20TYSP.pdf — page 692 ====
Florida Power & Light Company   677

==== FPL%202026-2035%20TYSP.pdf — page 693 ====
Florida Power & Light Company   678 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #50:  Monarch ACES Pilot Battery Storage Center, 
Martin County

==== FPL%202026-2035%20TYSP.pdf — page 694 ====
Florida Power & Light Company   679 
  
  
  
  
 
 
 
 
 
 
 
 
Preferred Site Monarch ACES Pilot Battery Storage
County Martin County
Facility Acreage 6
COD 7/31/2027
For PV facilities: tracking or fixed N/A
a. USGS Map
b. Proposed Facilities Layout
c. Map of Site and Adjacent Areas
d. Land Use Map of site and Adjacent Areas
e.
Site Distrubed, former coal plant, natural wetlands present adjacent to site. 
Adjacent Areas Industrial, Substation
f.
1 Natural Environment
Site is a former power generation facility, disturbed land.  Wetlands located to the east of Project 
boundary. 
2 Listed Species Audobon's crested caracara, Gopher Tortoise
3 Natural Resources of Regional Significance Status Wetland located east of the Project boundary. 
4 Other Significant Features FPL is not aware of any other significant features of the site.
g. Design Features and Mitigation Options
The design includes a battery energy storage system (BESS), stormwater system, and transmission 
substation and an on-site transmission interconnection line and ROW. Mitigation for unavoidable 
impacts, if required, may occur through off-site mitigation.
h. Local Government Future Land Use Designations Property is zoned as Industrial Heavy (IH). Previously permitted for industrial power generation 
facility.
i.  Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and 
environmental compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
j. Water Resources
Existing onsite water resources may be used to meet water requirements if permit is pulled or if the 
facility has an existing CUP/WUP or meets WMD permit-by-rule criteria. Otherwise, water will need 
to be trucked from off-site.
k. Geological Features of Site and Adjacent Areas See Figure in the following pages.  
l. Project Water Quantities for Various Uses
Cooling: Not Applicable for Battery
Process: Not Applicable for Battery
Potable: Minimal
m. Water Supply Sources by Type
Cooling: Not Applicable for Battery
Process: Not Applicable for Battery
Potable: Onsite well or delivered to site
n. Water Conservation Strategies Under ConsiderationBatteries do not require a permanent water source. 
o. Water Discharges and Pollution Control Best Management Practices (BMPs) will be employed to prevent and control inadvertent release of 
pollutants.
p. Fuel Delivery, Storage, Waste Disposal, and Pollution 
Control Batteries do not require fuel and no waste products will be generated at the site.
q. Air Emissions and Control Systems
Fuel - Battery projects do not use any type of combustion fuel; therefore, there will be no air 
emissions or need for Control Systems.
Combustion Control - Not Applicable 
Combustor Design - Not Applicable
r. Noise Emissions and Control Systems If applicable, noise control system will be installed if results from any required sound noise studies 
show the need for one.
s. Status of Applications FDEP ERP: 11/24/2025
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 695 ====
Florida Power & Light Company   680 
  
  
  
  
 
*Note that the Monarch ACES Battery Energy Storage Site is located outside the boundaries of its respective solar site – this 
is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 696 ====
Florida Power & Light Company   681 
  
  
  
  
 
*Note that the Monarch ACES Battery Energy Storage Site is located outside the boundaries of its respective solar site – this 
is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 697 ====
Florida Power & Light Company   682 
  
  
  
  
 
*Note that the Monarch ACES Battery Energy Storage Site is located outside the boundaries of its respective solar site – this 
is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 698 ====
Florida Power & Light Company   683 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #51:  Monarch Battery Storage Center, Martin County

==== FPL%202026-2035%20TYSP.pdf — page 699 ====
Florida Power & Light Company   684 
  
  
  
  
 
 
 
 
 
 
 
 
Preferred Site Monarch Battery Storage
County Martin County
Facility Acreage 3
COD 7/31/2027
For PV facilities: tracking or fixed N/A
a. USGS Map
b. Proposed Facilities Layout
c. Map of Site and Adjacent Areas
d. Land Use Map of site and Adjacent Areas
e.
Site Distrubed, former coal plant, natural wetlands present adjacent to site. 
Adjacent Areas Industrial, Substation
f.
1 Natural Environment
Site is a former power generation facility, disturbed land.  Wetlands located to the east of Project 
boundary. 
2 Listed Species Audobon's crested caracara, Gopher Tortoise
3 Natural Resources of Regional Significance Status Wetland located east of the Project boundary. 
4 Other Significant Features FPL is not aware of any other significant features of the site.
g. Design Features and Mitigation Options
The design includes a battery energy storage system (BESS), stormwater system, and transmission 
substation and an on-site transmission interconnection line and ROW. Mitigation for unavoidable 
impacts, if required, may occur through off-site mitigation.
h. Local Government Future Land Use Designations Property is zoned as Industrial Heavy (IH). Previously permitted for industrial power generation 
facility.
i.  Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and 
environmental compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
j. Water Resources
Existing onsite water resources may be used to meet water requirements if permit is pulled or if the 
facility has an existing CUP/WUP or meets WMD permit-by-rule criteria. Otherwise, water will need 
to be trucked from off-site.
k. Geological Features of Site and Adjacent Areas See Figure in the following pages.  
l. Project Water Quantities for Various Uses
Cooling: Not Applicable for Battery
Process: Not Applicable for Battery
Potable: Minimal
m. Water Supply Sources by Type
Cooling: Not Applicable for Battery
Process: Not Applicable for Battery
Potable: Onsite well or delivered to site
n. Water Conservation Strategies Under ConsiderationBatteries do not require a permanent water source. 
o. Water Discharges and Pollution Control Best Management Practices (BMPs) will be employed to prevent and control inadvertent release of 
pollutants.
p. Fuel Delivery, Storage, Waste Disposal, and Pollution 
Control Batteries do not require fuel and no waste products will be generated at the site.
q. Air Emissions and Control Systems
Fuel - Battery projects do not use any type of combustion fuel; therefore, there will be no air 
emissions or need for Control Systems.
Combustion Control - Not Applicable 
Combustor Design - Not Applicable
r. Noise Emissions and Control Systems If applicable, noise control system will be installed if results from any required sound noise studies 
show the need for one.
s. Status of Applications FDEP ERP: 
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 700 ====
Florida Power & Light Company   685 
  
  
  
  
 
*Note that the Monarch Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 701 ====
Florida Power & Light Company   686 
  
  
  
  
 
*Note that the Monarch Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 702 ====
Florida Power & Light Company   687 
  
  
  
  
 
*Note that the Monarch Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 703 ====
Florida Power & Light Company   688 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #52:  Swallowtail Battery Storage Center, Walton 
County

==== FPL%202026-2035%20TYSP.pdf — page 704 ====
Florida Power & Light Company   689

==== FPL%202026-2035%20TYSP.pdf — page 705 ====
Florida Power & Light Company   690 
  
  
  
  
 
*Note that the Swallowtail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 706 ====
Florida Power & Light Company   691 
  
  
  
  
 
*Note that the Swallowtail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 707 ====
Florida Power & Light Company   692 
  
  
  
  
 
*Note that the Swallowtail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 708 ====
Florida Power & Light Company   693 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #53:  Union Springs Battery Storage Center, Union 
County

==== FPL%202026-2035%20TYSP.pdf — page 709 ====
Florida Power & Light Company   694

==== FPL%202026-2035%20TYSP.pdf — page 710 ====
Florida Power & Light Company   695

==== FPL%202026-2035%20TYSP.pdf — page 711 ====
Florida Power & Light Company   696

==== FPL%202026-2035%20TYSP.pdf — page 712 ====
Florida Power & Light Company   697

==== FPL%202026-2035%20TYSP.pdf — page 713 ====
Florida Power & Light Company   698 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #54:  Beachland Solar Energy Center, Indian River 
County

==== FPL%202026-2035%20TYSP.pdf — page 714 ====
Florida Power & Light Company   699

==== FPL%202026-2035%20TYSP.pdf — page 715 ====
Florida Power & Light Company   700

==== FPL%202026-2035%20TYSP.pdf — page 716 ====
Florida Power & Light Company   701

==== FPL%202026-2035%20TYSP.pdf — page 717 ====
Florida Power & Light Company   702

==== FPL%202026-2035%20TYSP.pdf — page 718 ====
Florida Power & Light Company   703 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #55:  Bromeliad Solar Energy Center, Collier County

==== FPL%202026-2035%20TYSP.pdf — page 719 ====
Florida Power & Light Company   704

==== FPL%202026-2035%20TYSP.pdf — page 720 ====
Florida Power & Light Company   705

==== FPL%202026-2035%20TYSP.pdf — page 721 ====
Florida Power & Light Company   706

==== FPL%202026-2035%20TYSP.pdf — page 722 ====
Florida Power & Light Company   707

==== FPL%202026-2035%20TYSP.pdf — page 723 ====
Florida Power & Light Company   708 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #56:  Honeybee Solar Energy Center, Collier County

==== FPL%202026-2035%20TYSP.pdf — page 724 ====
Florida Power & Light Company   709 
  
  
  
  
 
Preferred Site Honeybee Solar Energy Center
County Collier County
Facility Acreage 493.12
COD 1/31/2028
For PV facilities: tracking or fixed Tracking
USGS Map
Proposed Facilities Layout
Map of Site and Adjacent Areas
Land Use Map of site and Adjacent Areas
Site Agriculture 
Adjacent Areas Agriculture 
Natural Environment Agriculture 
Listed Species No adverse impacts to listed species are anticipated.
Natural Resources of Regional Significance Status Corkscrew swamp on the ajoining property to the west. 
Other Significant Features FPL is not aware of any other significant features of the site.
Design Features and Mitigation Options The design includes an approximately 74.5 MW solar tracking panel PV facility, on-site transmission substation, and site 
stormwater system. Mitigation for unavoidable impacts, if required, may occur through off-site mitigation.
Local Government Future Land Use Designations Solar facilities are permitted in unincorporated agriculturally zoned areas at this time.
 Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and environmental 
compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
Water Resources Existing on-site water resources may be used to meet water requirements if a permit is pulled or if the facility has an 
existing CUP/WUP or meets WMD permit-by-rule criteria. Otherwise, water will need to be trucked in from off-site.
Geological Features of Site and Adjacent Areas See Figure in the following pages.  Site is located in the South region.
Project Water Quantities for Various Uses
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable: Minimal, existing permitted supply
Panel Cleaning: Minimal and only in absence of sufficient rainfall.
Water Supply Sources by Type
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable and Panel Cleaning: Delivered to Site by truck or apply for permit.
Water Conservation Strategies Under ConsiderationSolar (PV) does not require a permanent water source. Additional water conservation strategies include selection and 
planting of low-to-no irrigation grass or groundcover.
Water Discharges and Pollution Control Best Management Practices (BMPs) will be employed to prevent and control inadvertent release of pollutants.
Fuel Delivery, Storage, Waste Disposal, and 
Pollution Control Solar does not require fuel and no waste products will be generated at the site.
Air Emissions and Control Systems
Fuel - PV Solar energy generation does not use any type of combustion fuel; therefore, there will be no air emissions or 
need for Control Systems.
Combustion Control - Not Applicable 
Combustor Design - Not Applicable
Noise Emissions and Control Systems PV Solar energy generation does not emit noise therefore there will be no need for noise control systems.
Status of Applications FDEP ERP: 8/1/2025
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 725 ====
Florida Power & Light Company   710

==== FPL%202026-2035%20TYSP.pdf — page 726 ====
Florida Power & Light Company   711

==== FPL%202026-2035%20TYSP.pdf — page 727 ====
Florida Power & Light Company   712

==== FPL%202026-2035%20TYSP.pdf — page 728 ====
Florida Power & Light Company   713 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #57:  Inlet Solar Energy Center, Indian River County

==== FPL%202026-2035%20TYSP.pdf — page 729 ====
Florida Power & Light Company   714

==== FPL%202026-2035%20TYSP.pdf — page 730 ====
Florida Power & Light Company   715

==== FPL%202026-2035%20TYSP.pdf — page 731 ====
Florida Power & Light Company   716

==== FPL%202026-2035%20TYSP.pdf — page 732 ====
Florida Power & Light Company   717

==== FPL%202026-2035%20TYSP.pdf — page 733 ====
Florida Power & Light Company   718 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #58:  Sand Gully Solar Energy Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 734 ====
Florida Power & Light Company   719

==== FPL%202026-2035%20TYSP.pdf — page 735 ====
Florida Power & Light Company   720

==== FPL%202026-2035%20TYSP.pdf — page 736 ====
Florida Power & Light Company   721

==== FPL%202026-2035%20TYSP.pdf — page 737 ====
Florida Power & Light Company   722

==== FPL%202026-2035%20TYSP.pdf — page 738 ====
Florida Power & Light Company   723 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #59:  Shores Solar Energy Center, Indian River County

==== FPL%202026-2035%20TYSP.pdf — page 739 ====
Florida Power & Light Company   724

==== FPL%202026-2035%20TYSP.pdf — page 740 ====
Florida Power & Light Company   725

==== FPL%202026-2035%20TYSP.pdf — page 741 ====
Florida Power & Light Company   726

==== FPL%202026-2035%20TYSP.pdf — page 742 ====
Florida Power & Light Company   727

==== FPL%202026-2035%20TYSP.pdf — page 743 ====
Florida Power & Light Company   728 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #60:  Ambersweet Solar Energy Center, Indian River 
County

==== FPL%202026-2035%20TYSP.pdf — page 744 ====
Florida Power & Light Company   729 
  
  
  
  
 
 
 
 
 
 
 
 
 
 
Preferred Site Ambersweet Solar Energy Center
County Indian River County
Facility Acreage 518
COD 1/31/2028
For PV facilities: tracking or fixed Tracking
a. USGS Map
b. Proposed Facilities Layout
c. Map of Site and Adjacent Areas
d. Land Use Map of site and Adjacent Areas
e.
Site Improved pasture
Adjacent Areas Solar, citrus
f.
     
1. Natural Environment Site is entirely improved pasture with several agricultural ditches 
2. Listed Species Audubon's crested caracara, wading birds
3. Natural Resources of Regional Significance Status No natural resources of regional significance status at or adjacent to the site.
4. Other Significant Features FPL is not aware of any other significant features of the site.
g. Design Features and Mitigation Options The design includes an approximately 74.5 MW solar tracking panel PV facility, on-site transmission substation, and site 
stormwater system. Mitigation for unavoidable impacts, if required, may occur through off-site mitigation.
h. Local Government Future Land Use Designations Solar facilities are permitted in unincorporated agriculturally zoned areas at this time.
i.  Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and environmental 
compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
j. Water Resources Existing onsite water resources may be used to meet water requirements if permit is pulled or if the facility has an existing 
CUP/WUP or meets WMD permit-by-rule criteria. Otherwise, water will need to be trucked from off-site.
k. Geological Features of Site and Adjacent Areas See Figure in the following pages.  Site is located in the South region.
l. Project Water Quantities for Various Uses
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable: Minimal
Panel Cleaning: Minimal and only needed in the absence of sufficient rainfall
m. Water Supply Sources by Type
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable and Panel Cleaning: Onsite well or surface water or delivered to site
n. Water Conservation Strategies Under ConsiderationSolar (PV) does not require a permanent water source. Additional water conservation strategies include selection and 
planting of low-to-no irrigation grass or groundcover.
o. Water Discharges and Pollution Control Solar does not require fuel and no waste products will be generated at the site.
p. Fuel Delivery, Storage, Waste Disposal, and 
Pollution Control Solar does not require fuel and no waste products will be generated at the site.
q. Air Emissions and Control Systems
Fuel - PV Solar energy generation does not use any type of combustion fuel; therefore, there will be no air emissions or 
need for Control Systems.
Combustion Control - Not Applicable 
Combustor Design - Not Applicable
r. Noise Emissions and Control Systems PV Solar energy generation does not emit noise therefore there will be no need for noise control systems.
s. Status of Applications FDEP ERP Issued: 6/27/2024 
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 745 ====
Florida Power & Light Company   730

==== FPL%202026-2035%20TYSP.pdf — page 746 ====
Florida Power & Light Company   731

==== FPL%202026-2035%20TYSP.pdf — page 747 ====
Florida Power & Light Company   732

==== FPL%202026-2035%20TYSP.pdf — page 748 ====
Florida Power & Light Company   733 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #61:  Treefrog Solar Energy Center, Collier County

==== FPL%202026-2035%20TYSP.pdf — page 749 ====
Florida Power & Light Company   734

==== FPL%202026-2035%20TYSP.pdf — page 750 ====
Florida Power & Light Company   735

==== FPL%202026-2035%20TYSP.pdf — page 751 ====
Florida Power & Light Company   736

==== FPL%202026-2035%20TYSP.pdf — page 752 ====
Florida Power & Light Company   737

==== FPL%202026-2035%20TYSP.pdf — page 753 ====
Florida Power & Light Company   738 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #62:  Wabasso Solar Energy Center, Indian River 
County

==== FPL%202026-2035%20TYSP.pdf — page 754 ====
Florida Power & Light Company   739

==== FPL%202026-2035%20TYSP.pdf — page 755 ====
Florida Power & Light Company   740

==== FPL%202026-2035%20TYSP.pdf — page 756 ====
Florida Power & Light Company   741

==== FPL%202026-2035%20TYSP.pdf — page 757 ====
Florida Power & Light Company   742

==== FPL%202026-2035%20TYSP.pdf — page 758 ====
Florida Power & Light Company   743 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #63:  Waveland Solar Energy Center, Brevard County

==== FPL%202026-2035%20TYSP.pdf — page 759 ====
Florida Power & Light Company   744

==== FPL%202026-2035%20TYSP.pdf — page 760 ====
Florida Power & Light Company   745

==== FPL%202026-2035%20TYSP.pdf — page 761 ====
Florida Power & Light Company   746

==== FPL%202026-2035%20TYSP.pdf — page 762 ====
Florida Power & Light Company   747

==== FPL%202026-2035%20TYSP.pdf — page 763 ====
Florida Power & Light Company   748 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #64:  Cardinal Solar Energy Center, Brevard County

==== FPL%202026-2035%20TYSP.pdf — page 764 ====
Florida Power & Light Company   749

==== FPL%202026-2035%20TYSP.pdf — page 765 ====
Florida Power & Light Company   750

==== FPL%202026-2035%20TYSP.pdf — page 766 ====
Florida Power & Light Company   751

==== FPL%202026-2035%20TYSP.pdf — page 767 ====
Florida Power & Light Company   752

==== FPL%202026-2035%20TYSP.pdf — page 768 ====
Florida Power & Light Company   753 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #65:  Grapefruit Solar Energy Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 769 ====
Florida Power & Light Company   754 
  
  
  
  
 
Preferred Site Grapefruit Solar Energy Center
County Hendry County
Facility Acreage 554
COD 7/31/2028
For PV facilities: tracking or fixed Tracking
USGS Map
Proposed Facilities Layout
Map of Site and Adjacent Areas
Land Use Map of site and Adjacent Areas
Site Agriculture
Adjacent Areas Agriculture and pasture
Natural Environment Natrually occuring wetlands throughout and adjacent to project site.  Multiple agricultural ditches within the project 
boundary, Townsend canal located to the East. 
Listed Species Caracara, Gopher Tortoise, Florida Panther, FBB
Natural Resources of Regional Significance Status Townsend canal east of project. 
Other Significant Features FPL is not aware of any significant features nearby. 
Design Features and Mitigation Options The design includes a approximately 74.5 MW solar tracking panel PV facility, on-site transmission substation, and site 
stormwater system. Mitigation for unavoidable impacts, if required, may occur through off-site mitigation. 
Local Government Future Land Use Designations Solar facilities are permitted in unincorporated agriculturally zoned areas at this time.
 Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and environmental 
compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
Water Resources Existing on-site water resources may be used to meet water requirements if a permit is pulled or if the facility has an 
existing CUP/WUP or meets WMD permit-by-rule criteria. Otherwise, water will need to be trucked in from off-site.
Geological Features of Site and Adjacent Areas See Figure in the following pages.  Site is located in the South region.
Project Water Quantities for Various Uses
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable: Minimal
Panel Cleaning: Minimal and only needed in the absence of sufficient rainfall
Water Supply Sources by Type
Cooling: Not Applicable for Solar
Process: Not Applicable for Solar
Potable and Panel Cleaning: Onsite well or surface water or delivered to site
Water Conservation Strategies Under ConsiderationSolar (PV) does not require a permanent water source. Additional water conservation strategies include selection and 
planting of low-to-no irrigation grass or groundcover.
Water Discharges and Pollution Control Solar does not require fuel and no waste products will be generated at the site.
Fuel Delivery, Storage, Waste Disposal, and 
Pollution Control Solar does not require fuel and no waste products will be generated at the site.
Air Emissions and Control Systems
Fuel - PV Solar energy generation does not use any type of combustion fuel; therefore, there will be no air emissions or 
need for Control Systems.
Combustion Control - Not Applicable 
Combustor Design - Not Applicable
Noise Emissions and Control Systems PV Solar energy generation does not emit noise therefore there will be no need for noise control systems.
Status of Applications FDEP ERP: Not yet submitted
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 770 ====
Florida Power & Light Company   755

==== FPL%202026-2035%20TYSP.pdf — page 771 ====
Florida Power & Light Company   756

==== FPL%202026-2035%20TYSP.pdf — page 772 ====
Florida Power & Light Company   757

==== FPL%202026-2035%20TYSP.pdf — page 773 ====
Florida Power & Light Company   758 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #66:  LaBelle Solar Energy Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 774 ====
Florida Power & Light Company   759

==== FPL%202026-2035%20TYSP.pdf — page 775 ====
Florida Power & Light Company   760

==== FPL%202026-2035%20TYSP.pdf — page 776 ====
Florida Power & Light Company   761

==== FPL%202026-2035%20TYSP.pdf — page 777 ====
Florida Power & Light Company   762

==== FPL%202026-2035%20TYSP.pdf — page 778 ====
Florida Power & Light Company   763 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #67:  Mango Solar Energy Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 779 ====
Florida Power & Light Company   764

==== FPL%202026-2035%20TYSP.pdf — page 780 ====
Florida Power & Light Company   765

==== FPL%202026-2035%20TYSP.pdf — page 781 ====
Florida Power & Light Company   766

==== FPL%202026-2035%20TYSP.pdf — page 782 ====
Florida Power & Light Company   767

==== FPL%202026-2035%20TYSP.pdf — page 783 ====
Florida Power & Light Company   768 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #68:  Owen Branch Solar Energy Center, Manatee 
County

==== FPL%202026-2035%20TYSP.pdf — page 784 ====
Florida Power & Light Company   769

==== FPL%202026-2035%20TYSP.pdf — page 785 ====
Florida Power & Light Company   770

==== FPL%202026-2035%20TYSP.pdf — page 786 ====
Florida Power & Light Company   771

==== FPL%202026-2035%20TYSP.pdf — page 787 ====
Florida Power & Light Company   772

==== FPL%202026-2035%20TYSP.pdf — page 788 ====
Florida Power & Light Company   773 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #69:  Pine Lily Solar Energy Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 789 ====
Florida Power & Light Company   774

==== FPL%202026-2035%20TYSP.pdf — page 790 ====
Florida Power & Light Company   775

==== FPL%202026-2035%20TYSP.pdf — page 791 ====
Florida Power & Light Company   776

==== FPL%202026-2035%20TYSP.pdf — page 792 ====
Florida Power & Light Company   777

==== FPL%202026-2035%20TYSP.pdf — page 793 ====
Florida Power & Light Company   778 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #70:  Redroot Solar Energy Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 794 ====
Florida Power & Light Company   779

==== FPL%202026-2035%20TYSP.pdf — page 795 ====
Florida Power & Light Company   780

==== FPL%202026-2035%20TYSP.pdf — page 796 ====
Florida Power & Light Company   781

==== FPL%202026-2035%20TYSP.pdf — page 797 ====
Florida Power & Light Company   782

==== FPL%202026-2035%20TYSP.pdf — page 798 ====
Florida Power & Light Company   783 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #71:  Shell Creek Solar Energy Center, 
Charlotte/DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 799 ====
Florida Power & Light Company   784

==== FPL%202026-2035%20TYSP.pdf — page 800 ====
Florida Power & Light Company   785

==== FPL%202026-2035%20TYSP.pdf — page 801 ====
Florida Power & Light Company   786

==== FPL%202026-2035%20TYSP.pdf — page 802 ====
Florida Power & Light Company   787

==== FPL%202026-2035%20TYSP.pdf — page 803 ====
Florida Power & Light Company   788 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #72:  Waxweed Solar Energy Center, Collier County

==== FPL%202026-2035%20TYSP.pdf — page 804 ====
Florida Power & Light Company   789

==== FPL%202026-2035%20TYSP.pdf — page 805 ====
Florida Power & Light Company   790

==== FPL%202026-2035%20TYSP.pdf — page 806 ====
Florida Power & Light Company   791

==== FPL%202026-2035%20TYSP.pdf — page 807 ====
Florida Power & Light Company   792

==== FPL%202026-2035%20TYSP.pdf — page 808 ====
Florida Power & Light Company   793 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #73:  Wild Lime Solar Energy Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 809 ====
Florida Power & Light Company   794

==== FPL%202026-2035%20TYSP.pdf — page 810 ====
Florida Power & Light Company   795

==== FPL%202026-2035%20TYSP.pdf — page 811 ====
Florida Power & Light Company   796

==== FPL%202026-2035%20TYSP.pdf — page 812 ====
Florida Power & Light Company   797

==== FPL%202026-2035%20TYSP.pdf — page 813 ====
Florida Power & Light Company   798 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #74:  Grapefruit Battery Storage Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 814 ====
Florida Power & Light Company   799 
  
  
  
  
 
Preferred Site Grapefruit Battery Storage
County Hendry County
Facility Acreage 4
COD 7/31/2028
For PV facilities: tracking or fixed N/A
a. USGS Map
b. Proposed Facilities Layout
c. Map of Site and Adjacent Areas
d. Land Use Map of site and Adjacent Areas
e.
Site Agriculture
Adjacent Areas Agriculture
f.
1 Natural Environment Agriculture, Townsend canal located to the East. 
2 Listed Species 2 Caracara nests adjacent to Project, Gopher Tortoise, Florida Panther, FBB
3 Natural Resources of Regional Significance Status Townsend canal east of project. 
4 Other Significant Features FPL is not aware of any significant features nearby. 
g. Design Features and Mitigation Options
The design includes a battery energy storage system (BESS), stormwater system, and transmission 
substation and an on-site transmission interconnection line and ROW. Mitigation for unavoidable 
impacts, if required, may occur through off-site mitigation.
h. Local Government Future Land Use Designations Solar facilities including co‑located battery storage are permitted in agriculturally zoned areas at this 
time.
i.  Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and 
environmental compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
j. Water Resources
Existing onsite water resources may be used to meet water requirements if permit is pulled or if the 
facility has an existing CUP/WUP or meets WMD permit-by-rule criteria. Otherwise, water will need 
to be trucked from off-site.
k. Geological Features of Site and Adjacent Areas See Figure in the following pages.  
l. Project Water Quantities for Various Uses
Cooling: Not Applicable for Battery
Process: Not Applicable for Battery
Potable: Minimal
m. Water Supply Sources by Type
Cooling: Not Applicable for Battery
Process: Not Applicable for Battery
Potable: Onsite well or delivered to site
n. Water Conservation Strategies Under ConsiderationBatteries do not require a permanent water source. 
o. Water Discharges and Pollution Control Best Management Practices (BMPs) will be employed to prevent and control inadvertent release of 
pollutants.
p. Fuel Delivery, Storage, Waste Disposal, and Pollution 
Control Batteries do not require fuel and no waste products will be generated at the site.
q. Air Emissions and Control Systems
Fuel - Battery projects do not use any type of combustion fuel; therefore, there will be no air 
emissions or need for Control Systems.
Combustion Control - Not Applicable 
Combustor Design - Not Applicable
r. Noise Emissions and Control Systems If applicable, noise control system will be installed if results from any required sound noise studies 
show the need for one.
s. Status of Applications FDEP ERP: 2/9/2026
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 815 ====
Florida Power & Light Company   800 
  
  
  
  
 
*Note that the Grapefruit Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 816 ====
Florida Power & Light Company   801 
  
  
  
  
 
*Note that the Grapefruit Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 817 ====
Florida Power & Light Company   802 
  
  
  
  
 
*Note that the Grapefruit Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 818 ====
Florida Power & Light Company   803 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #75:  Mango Battery Storage Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 819 ====
Florida Power & Light Company   804

==== FPL%202026-2035%20TYSP.pdf — page 820 ====
Florida Power & Light Company   805 
  
  
  
  
 
*Note that the Mango Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 821 ====
Florida Power & Light Company   806 
  
  
  
  
 
*Note that the Mango Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 822 ====
Florida Power & Light Company   807 
  
  
  
  
 
*Note that the Mango Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 823 ====
Florida Power & Light Company   808 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #76:  Owen Branch Battery Storage Center, Manatee 
County

==== FPL%202026-2035%20TYSP.pdf — page 824 ====
Florida Power & Light Company   809

==== FPL%202026-2035%20TYSP.pdf — page 825 ====
Florida Power & Light Company   810 
  
  
  
  
 
*Note that the Owen Branch Battery Energy Storage Site is located outside the boundaries of its respective solar site – this 
is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 826 ====
Florida Power & Light Company   811 
  
  
  
  
 
*Note that the Owen Branch Battery Energy Storage Site is located outside the boundaries of its respective solar site – this 
is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 827 ====
Florida Power & Light Company   812 
  
  
  
  
 
*Note that the Owen Branch Battery Energy Storage Site is located outside the boundaries of its respective solar site – this 
is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 828 ====
Florida Power & Light Company   813 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #77:  Pine Lily Battery Storage Center, St. Lucie County

==== FPL%202026-2035%20TYSP.pdf — page 829 ====
Florida Power & Light Company   814

==== FPL%202026-2035%20TYSP.pdf — page 830 ====
Florida Power & Light Company   815

==== FPL%202026-2035%20TYSP.pdf — page 831 ====
Florida Power & Light Company   816

==== FPL%202026-2035%20TYSP.pdf — page 832 ====
Florida Power & Light Company   817

==== FPL%202026-2035%20TYSP.pdf — page 833 ====
Florida Power & Light Company   818 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #78:  Redroot Battery Storage Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 834 ====
Florida Power & Light Company   819

==== FPL%202026-2035%20TYSP.pdf — page 835 ====
Florida Power & Light Company   820 
  
  
  
  
 
*Note that the Redroot Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 836 ====
Florida Power & Light Company   821 
  
  
  
  
 
*Note that the Redroot Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 837 ====
Florida Power & Light Company   822 
  
  
  
  
 
*Note that the Redroot Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 838 ====
Florida Power & Light Company   823 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #79:  Shell Creek Battery Storage Center, 
DeSoto/Charlotte County

==== FPL%202026-2035%20TYSP.pdf — page 839 ====
Florida Power & Light Company   824

==== FPL%202026-2035%20TYSP.pdf — page 840 ====
Florida Power & Light Company   825

==== FPL%202026-2035%20TYSP.pdf — page 841 ====
Florida Power & Light Company   826

==== FPL%202026-2035%20TYSP.pdf — page 842 ====
Florida Power & Light Company   827

==== FPL%202026-2035%20TYSP.pdf — page 843 ====
Florida Power & Light Company   828 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #80:  Waxweed Battery Storage Center, Hendry County

==== FPL%202026-2035%20TYSP.pdf — page 844 ====
Florida Power & Light Company   829

==== FPL%202026-2035%20TYSP.pdf — page 845 ====
Florida Power & Light Company   830

==== FPL%202026-2035%20TYSP.pdf — page 846 ====
Florida Power & Light Company   831

==== FPL%202026-2035%20TYSP.pdf — page 847 ====
Florida Power & Light Company   832

==== FPL%202026-2035%20TYSP.pdf — page 848 ====
Florida Power & Light Company   833 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #81:  Wild Lime Battery Storage Center, St. Lucie 
County

==== FPL%202026-2035%20TYSP.pdf — page 849 ====
Florida Power & Light Company   834

==== FPL%202026-2035%20TYSP.pdf — page 850 ====
Florida Power & Light Company   835

==== FPL%202026-2035%20TYSP.pdf — page 851 ====
Florida Power & Light Company   836

==== FPL%202026-2035%20TYSP.pdf — page 852 ====
Florida Power & Light Company   837

==== FPL%202026-2035%20TYSP.pdf — page 853 ====
Florida Power & Light Company   838 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #82:  Blanketflower Solar Energy Center, DeSoto 
County

==== FPL%202026-2035%20TYSP.pdf — page 854 ====
Florida Power & Light Company   839

==== FPL%202026-2035%20TYSP.pdf — page 855 ====
Florida Power & Light Company   840

==== FPL%202026-2035%20TYSP.pdf — page 856 ====
Florida Power & Light Company   841

==== FPL%202026-2035%20TYSP.pdf — page 857 ====
Florida Power & Light Company   842

==== FPL%202026-2035%20TYSP.pdf — page 858 ====
Florida Power & Light Company   843 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #83:  Dove Solar Energy Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 859 ====
Florida Power & Light Company   844

==== FPL%202026-2035%20TYSP.pdf — page 860 ====
Florida Power & Light Company   845

==== FPL%202026-2035%20TYSP.pdf — page 861 ====
Florida Power & Light Company   846

==== FPL%202026-2035%20TYSP.pdf — page 862 ====
Florida Power & Light Company   847

==== FPL%202026-2035%20TYSP.pdf — page 863 ====
Florida Power & Light Company   848 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #84:  Ladybug Solar Energy Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 864 ====
Florida Power & Light Company   849

==== FPL%202026-2035%20TYSP.pdf — page 865 ====
Florida Power & Light Company   850

==== FPL%202026-2035%20TYSP.pdf — page 866 ====
Florida Power & Light Company   851

==== FPL%202026-2035%20TYSP.pdf — page 867 ====
Florida Power & Light Company   852

==== FPL%202026-2035%20TYSP.pdf — page 868 ====
Florida Power & Light Company   853 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #85:  Leafcutter Solar Energy Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 869 ====
Florida Power & Light Company   854

==== FPL%202026-2035%20TYSP.pdf — page 870 ====
Florida Power & Light Company   855

==== FPL%202026-2035%20TYSP.pdf — page 871 ====
Florida Power & Light Company   856

==== FPL%202026-2035%20TYSP.pdf — page 872 ====
Florida Power & Light Company   857

==== FPL%202026-2035%20TYSP.pdf — page 873 ====
Florida Power & Light Company   858 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #86:  Limpkin Solar Energy Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 874 ====
Florida Power & Light Company   859

==== FPL%202026-2035%20TYSP.pdf — page 875 ====
Florida Power & Light Company   860

==== FPL%202026-2035%20TYSP.pdf — page 876 ====
Florida Power & Light Company   861

==== FPL%202026-2035%20TYSP.pdf — page 877 ====
Florida Power & Light Company   862

==== FPL%202026-2035%20TYSP.pdf — page 878 ====
Florida Power & Light Company   863 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #87:  Spoonbill Solar Energy Center, Collier County

==== FPL%202026-2035%20TYSP.pdf — page 879 ====
Florida Power & Light Company   864

==== FPL%202026-2035%20TYSP.pdf — page 880 ====
Florida Power & Light Company   865

==== FPL%202026-2035%20TYSP.pdf — page 881 ====
Florida Power & Light Company   866

==== FPL%202026-2035%20TYSP.pdf — page 882 ====
Florida Power & Light Company   867

==== FPL%202026-2035%20TYSP.pdf — page 883 ====
Florida Power & Light Company   868 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #88:  Caladium Solar Energy Center, Highlands County

==== FPL%202026-2035%20TYSP.pdf — page 884 ====
Florida Power & Light Company   869

==== FPL%202026-2035%20TYSP.pdf — page 885 ====
Florida Power & Light Company   870

==== FPL%202026-2035%20TYSP.pdf — page 886 ====
Florida Power & Light Company   871

==== FPL%202026-2035%20TYSP.pdf — page 887 ====
Florida Power & Light Company   872

==== FPL%202026-2035%20TYSP.pdf — page 888 ====
Florida Power & Light Company   873 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #89:  New River Solar Energy Center, Union County

==== FPL%202026-2035%20TYSP.pdf — page 889 ====
Florida Power & Light Company   874

==== FPL%202026-2035%20TYSP.pdf — page 890 ====
Florida Power & Light Company   875

==== FPL%202026-2035%20TYSP.pdf — page 891 ====
Florida Power & Light Company   876

==== FPL%202026-2035%20TYSP.pdf — page 892 ====
Florida Power & Light Company   877

==== FPL%202026-2035%20TYSP.pdf — page 893 ====
Florida Power & Light Company   878 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #90:  Blanketflower Battery Storage Center, DeSoto 
County

==== FPL%202026-2035%20TYSP.pdf — page 894 ====
Florida Power & Light Company   879

==== FPL%202026-2035%20TYSP.pdf — page 895 ====
Florida Power & Light Company   880

==== FPL%202026-2035%20TYSP.pdf — page 896 ====
Florida Power & Light Company   881

==== FPL%202026-2035%20TYSP.pdf — page 897 ====
Florida Power & Light Company   882

==== FPL%202026-2035%20TYSP.pdf — page 898 ====
Florida Power & Light Company   883 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #91:  Ladybug Battery Storage Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 899 ====
Florida Power & Light Company   884

==== FPL%202026-2035%20TYSP.pdf — page 900 ====
Florida Power & Light Company   885 
  
  
  
  
 
*Note that the Ladybug Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 901 ====
Florida Power & Light Company   886 
  
  
  
  
 
*Note that the Ladybug Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 902 ====
Florida Power & Light Company   887 
  
  
  
  
 
*Note that the Ladybug Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 903 ====
Florida Power & Light Company   888 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #92:  Leafcutter Battery Storage Center, DeSoto County

==== FPL%202026-2035%20TYSP.pdf — page 904 ====
Florida Power & Light Company   889

==== FPL%202026-2035%20TYSP.pdf — page 905 ====
Florida Power & Light Company   890

==== FPL%202026-2035%20TYSP.pdf — page 906 ====
Florida Power & Light Company   891

==== FPL%202026-2035%20TYSP.pdf — page 907 ====
Florida Power & Light Company   892

==== FPL%202026-2035%20TYSP.pdf — page 908 ====
Florida Power & Light Company   893 
  
  
  
  
 
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #93:  Turkey Point Nuclear Units 6 & 7, Miami-Dade 
County

==== FPL%202026-2035%20TYSP.pdf — page 909 ====
Florida Power & Light Company   894 
  
  
  
  
 
Preferred Site Turkey Point 6 & 7
County Miami Dade County
Facility Acreage N/A
COD N/A
For PV facilities: tracking or fixed N/A
a. USGS Map
b. Proposed Facilities Layout
c. Map of Site and Adjacent Areas
d. Land Use Map of site and Adjacent Areas
e.
Site Utility 
Adjacent Areas Undeveloped, the Everglades Mitigation Bank, South Florida Water Management District Canal L-31E, Biscayne 
Bay, and state-owned land on Card Sound
f.
     
1.
Natural Environment
The site includes hypersaline mud flats, man-made active cooling canals and remnant canals, previously filled 
areas / roadways, mangrove heads associated with historical tidal channels, dwarf mangroves, open water / 
discharge canal associated with the cooling canals on the western portion of the site, wet spoil berms associated 
with remnant canals, and upland spoil areas.
2. Listed Species
Listed species known to occur at the site or associated linear features include the peregrine falcon, wood stork, 
American crocodile, roseate spoonbill, little blue heron, snowy egret, American oystercatcher, least tern, white 
ibis, Florida manatee, eastern indigo snake, snail kite, white-crowned pigeon, and bald eagle. Some listed flora 
species likely to occur include pine pink, Florida brickell-bush, Florida lantana, mullein nightshade, and Lamarck’s 
trema. The construction and operation of Turkey Point Units 6 & 7 are not expected to adversely affect any listed 
species.
3. Natural Resources of Regional Significance Status Significant features in the vicinity of the site include Biscayne Bay, Biscayne National Park, Biscayne Bay Aquatic 
Preserve, Miami-Dade County Homestead Bayfront Park, and Everglades National Park.
4. Other Significant Features FPL is not aware of any significant features nearby. 
g. Design Features and Mitigation Options
The technology proposed is the Westinghouse AP1000 pressurized water reactor. This design is certified by the 
Nuclear Regulatory Commission under 10 CFR 52. The Westinghouse AP1000 consists of the reactor, steam 
generators, pressurizer, and steam turbine / electric generator. The projected generating capacity from each unit 
is 1,100 MW. Condenser cooling will use six circulating water cooling towers. The structures to be constructed 
include the containment building, shield building, auxiliary building, turbine building, annex building, diesel 
generator building, and radwaste building. The plant area will also contain the Clear Sky substation (switchyard) 
that will connect to FPL's transmission system. 
h. Local Government Future Land Use 
Designations
Current future land use designations include Industrial, Utilities, Communications, and Unlimited Manufacturing 
with a dual designation of Mangrove Protection Area. There are also areas of the site designated Interim District.
i.  Site Selection Criteria Factors 
Site selection included the following criteria: existing transmission and transportation infrastructure to support new 
generation, the size and seclusion of the site while being relatively close to the load center, economics, and the 
long-standing record of safe and secure operation of nuclear generation at the site since the early 1970s.  
j. Water Resources Water requirements will be met by reclaimed water from Miami-Dade County and a back-up supply of saline 
groundwater from below the marine environment of Biscayne Bay.
k. Geological Features of Site and Adjacent Areas See Figure in the following pages.  
l. Project Water Quantities for Various Uses
Cooling: 55.3 million gallons per day (mgd) 
Process: 1.3 mgd 
Potable: .05 mgd 
m. Water Supply Sources by Type
Cooling: Miami-Dade reclaimed water and saline groundwater from Biscayne Bay via radial collector wells 
Process: Miami-Dade Water and Sewer Department 
Potable: Miami-Dade Water and Sewer Department
n. Water Conservation Strategies Under 
Consideration
Turkey Point Units 6 & 7 will use reclaimed water 24 hours per day, 365 days per year when operating and when 
the reclaimed water is available in sufficient quantity and quality.
o. Water Discharges and Pollution Control
Blowdown water or discharge from the cooling towers, along with other waste streams, will be injected into the 
boulder zone of the Floridan Aquifer. Non-point source discharges are not an issue since there will be none at this 
facility. Storm water runoff will be released to the closed-loop cooling canal system. 
p. Fuel Delivery, Storage, Waste Disposal, and 
Pollution Control
The Turkey Point Units 6 & 7 reactors will contain enriched uranium fuel assemblies. New fuel assemblies will be 
transported to Turkey Point for use in Units 6 & 7 by truck from a fuel fabrication facility in accordance with U.S. 
Department of Transportation (DOT) and NRC regulations. Spent fuel assemblies being discharged will remain in 
the permitted spent fuel pool while short half-life isotopes decay. After a sufficient decay period, the fuel would be 
transferred to a permitted on-site independent spent fuel storage installation facility or a permitted off-site disposal 
facility. Packaging of the fuel for off-site shipment will comply with the applicable DOT and NRC regulations for 
transportation of radioactive material. The U.S. Department of Energy (DOE) is responsible for spent fuel 
transportation from reactor sites to a repository under the Nuclear Waste Policy Act of 1982, as amended. FPL 
has executed a standard spent nuclear fuel disposal contract with DOE for fuel used in Units 6 & 7.
q. Air Emissions and Control Systems
Fuel - The units will minimize FPL system air pollutant emissions by using nuclear fuel to generate electric power. 
q. Note: The diesel engines necessary to support Turkey Point Units 6 & 7 and fire pump engines will be 
purchased from manufacturers whose engines meet the EPA’s New Source Performance Standards Subpart IIII 
emission limits. 
r. Noise Emissions and Control Systems Predicted noise levels associated with these projects are not expected to result in adverse noise impacts in the 
vicinity of the site. 
s. Status of Applications
Need Determination Issued: April 2008
FL Site Certification Received: May 14, 2014
USACE Section 404 Permit: 12/18/2019
COL received: April 5, 2018
Miami-Dade County Unusual Use approvals: issued in 2007 and 2013
Land Use Consistency Determination: issued in 2013
Prevention of Significant Deterioration: issued in 2009
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 910 ====
Florida Power & Light Company   895

==== FPL%202026-2035%20TYSP.pdf — page 911 ====
Florida Power & Light Company   896

==== FPL%202026-2035%20TYSP.pdf — page 912 ====
Florida Power & Light Company   897

==== FPL%202026-2035%20TYSP.pdf — page 913 ====
Florida Power & Light Company   898 
  
  
  
  
Site Description, Environmental, and Land Use Information: 
Supplemental Information 
 
Preferred Site #94:  Martin Power Plant, Martin County

==== FPL%202026-2035%20TYSP.pdf — page 914 ====
Florida Power & Light Company   899 
  
  
  
  
 
 
 
 
Preferred Site 2x0 Martin CT
County Martin County
Facility Acreage N/A
COD 9/8/2031
For PV facilities: tracking or fixed N/A
a. USGS Map
b. Proposed Facilities Layout
c. Map of Site and Adjacent Areas
d. Land Use Map of site and Adjacent Areas
e.
Site Utility 
Adjacent Areas Agriculture
f.
     
1. Natural Environment Cooling Pond, Wooded Land, Exisitng plant infrastructure. 
2. Listed Species Gopher Tortoise, Caracara, Snail Kite. 
3. Natural Resources of Regional Significance Status Lake Okeechobee, St. Lucie Canal, Barley Barber Swamp 
4. Other Significant Features FPL is not aware of any significant features nearby. 
g. Design Features and Mitigation Options 6 HA.02s
h. Local Government Future Land Use 
Designations Utiltiy/Light Industrial 
i.  Site Selection Criteria Factors The site selection criteria included system load, transmission interconnection, economics, and environmental 
compatibility (e.g., wetlands, wildlife, threatened and endangered species, etc.).
j. Water Resources GW and cooling pond 
k. Geological Features of Site and Adjacent Areas See Figure in the following pages.  
l. Project Water Quantities for Various Uses The site has access to up to 250 million gallons (MG) of groundwater for demineralized water production and 
other industrial uses. Surface water (SF) may also be utilized for cooling purposes. 
m. Water Supply Sources by Type
Cooling: TBD
Process: TBD
Potable: TBD
n. Water Conservation Strategies Under 
Consideration Reclaimed Water 
o. Water Discharges and Pollution Control
FPL Martin currently operates under an administratively extended IWW/NPDES permit that authorizes the 
discharge of wastewater to waters of the United States.
p. Fuel Delivery, Storage, Waste Disposal, and 
Pollution Control TBD
q. Air Emissions and Control Systems Simple cycle meets low load efficiency standard (0-20% CF). Controls - SCR, possibly OxCat
r. Noise Emissions and Control Systems Predicted noise levels associated with these projects are not expected to result in adverse noise impacts in the 
vicinity of the site. 
s. Status of Applications
FDEP SCA MOD: TBD
Air Permit: Mod TBD 
Reference Maps
See Figures in the following pages
Existing Land Uses
General Environment Features On and In the Site Vicinity

==== FPL%202026-2035%20TYSP.pdf — page 915 ====
Florida Power & Light Company   900

==== FPL%202026-2035%20TYSP.pdf — page 916 ====
Florida Power & Light Company   901

==== FPL%202026-2035%20TYSP.pdf — page 917 ====
Florida Power & Light Company   902

==== FPL%202026-2035%20TYSP.pdf — page 918 ====
Florida Power & Light Company   903 
  
  
  
  
Appendix C Potential Sites 
 
Below are the descriptions regarding each of the 41 Potential Sites listed in Table IV.G.2 in Chapter IV. 
Following the descriptions are maps showing the topographical features, land use, and facility layout of 
each site.

==== FPL%202026-2035%20TYSP.pdf — page 919 ====
Florida Power & Light Company   904 
  
  
  
  
FPL Area Potential Site #1: Harbortown Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1. U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
1. Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. The Florida Turnpike bisects 
this site.  
  
1. Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated.  
  
1. Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
1. Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 920 ====
Florida Power & Light Company   905

==== FPL%202026-2035%20TYSP.pdf — page 921 ====
Florida Power & Light Company   906

==== FPL%202026-2035%20TYSP.pdf — page 922 ====
Florida Power & Light Company   907

==== FPL%202026-2035%20TYSP.pdf — page 923 ====
Florida Power & Light Company   908 
  
  
  
  
FPL Area Potential Site #2: Horseback Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. The Florida Turnpike is 
immediately south of this site.  
  
3.      Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 924 ====
Florida Power & Light Company   909

==== FPL%202026-2035%20TYSP.pdf — page 925 ====
Florida Power & Light Company   910

==== FPL%202026-2035%20TYSP.pdf — page 926 ====
Florida Power & Light Company   911

==== FPL%202026-2035%20TYSP.pdf — page 927 ====
Florida Power & Light Company   912 
  
  
  
  
FPL Area Potential Site #3: Riverbreeze Solar Energy Center 
This potential site in Indian River County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. 
  
3.      Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 928 ====
Florida Power & Light Company   913

==== FPL%202026-2035%20TYSP.pdf — page 929 ====
Florida Power & Light Company   914

==== FPL%202026-2035%20TYSP.pdf — page 930 ====
Florida Power & Light Company   915

==== FPL%202026-2035%20TYSP.pdf — page 931 ====
Florida Power & Light Company   916 
  
  
  
  
FPL Area Potential Site #4: Spruce Bluff Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. 
  
3.      Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV.

==== FPL%202026-2035%20TYSP.pdf — page 932 ====
Florida Power & Light Company   917

==== FPL%202026-2035%20TYSP.pdf — page 933 ====
Florida Power & Light Company   918

==== FPL%202026-2035%20TYSP.pdf — page 934 ====
Florida Power & Light Company   919

==== FPL%202026-2035%20TYSP.pdf — page 935 ====
Florida Power & Light Company   920 
  
  
  
  
FPL Area Potential Site #5: Cattail Solar Energy Center 
This potential site in Hendry County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  Species surveys will be conducted; there are no adverse effects to 
listed species anticipated.   
However, it should be noted that the Primary Panther habitat is immediately east of the project 
site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 936 ====
Florida Power & Light Company   921

==== FPL%202026-2035%20TYSP.pdf — page 937 ====
Florida Power & Light Company   922

==== FPL%202026-2035%20TYSP.pdf — page 938 ====
Florida Power & Light Company   923

==== FPL%202026-2035%20TYSP.pdf — page 939 ====
Florida Power & Light Company   924 
  
  
  
  
FPL Area Potential Site #6: Flamingo Solar Energy Center 
This potential site in Hendry County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  Species surveys will be conducted; there are no adverse effects to 
listed species anticipated.   
However, it should be noted that the Primary Panther habitat is immediately east of the project 
site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 940 ====
Florida Power & Light Company   925

==== FPL%202026-2035%20TYSP.pdf — page 941 ====
Florida Power & Light Company   926

==== FPL%202026-2035%20TYSP.pdf — page 942 ====
Florida Power & Light Company   927

==== FPL%202026-2035%20TYSP.pdf — page 943 ====
Florida Power & Light Company   928 
  
  
  
  
FPL Area Potential Site #7: Garberia Solar Energy Center 
This potential site in Manatee County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Land use is currently agriculture. Previous use was for citrus operation but that is now fallow. 
Surrounding properties are used for agricultural uses and there is low density residential 
nearby.  
  
3.      Environmental Features 
Site has a large wetland system that cuts through and there is suitable gopher tortoise habitat 
nearby.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV.

==== FPL%202026-2035%20TYSP.pdf — page 944 ====
Florida Power & Light Company   929

==== FPL%202026-2035%20TYSP.pdf — page 945 ====
Florida Power & Light Company   930

==== FPL%202026-2035%20TYSP.pdf — page 946 ====
Florida Power & Light Company   931

==== FPL%202026-2035%20TYSP.pdf — page 947 ====
Florida Power & Light Company   932 
  
  
  
  
FPL Area Potential Site #8: Periwinkle Solar Energy Center 
This potential site in Hendry County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  Species surveys will be conducted; there are no adverse effects to 
listed species anticipated.   
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 948 ====
Florida Power & Light Company   933

==== FPL%202026-2035%20TYSP.pdf — page 949 ====
Florida Power & Light Company   934

==== FPL%202026-2035%20TYSP.pdf — page 950 ====
Florida Power & Light Company   935

==== FPL%202026-2035%20TYSP.pdf — page 951 ====
Florida Power & Light Company   936 
  
  
  
  
FPL Area Potential Site #9: Spider Lily Solar Energy Center 
This potential site in Manatee County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Existing land use is agricultural, and site was a former citrus grove. Adjacent land uses are for 
agricultural uses and there is low density residential.  
  
3.      Environmental Features 
Isolated wetlands are on-site and Owen Branch is near the project boundary. Gopher Tortoise 
and suitable habitat are also known to be on-site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 952 ====
Florida Power & Light Company   937

==== FPL%202026-2035%20TYSP.pdf — page 953 ====
Florida Power & Light Company   938

==== FPL%202026-2035%20TYSP.pdf — page 954 ====
Florida Power & Light Company   939

==== FPL%202026-2035%20TYSP.pdf — page 955 ====
Florida Power & Light Company   940 
  
  
  
  
FPL Area Potential Site #10: Sweetbroom Solar Energy Center 
This potential site in Hendry County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  There are no adverse effects to listed species anticipated.  
However, it should be noted that the Primary Panther habitat is immediately east of the project 
site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 956 ====
Florida Power & Light Company   941

==== FPL%202026-2035%20TYSP.pdf — page 957 ====
Florida Power & Light Company   942

==== FPL%202026-2035%20TYSP.pdf — page 958 ====
Florida Power & Light Company   943

==== FPL%202026-2035%20TYSP.pdf — page 959 ====
Florida Power & Light Company   944 
  
  
  
  
FPL Area Potential Site #11: Carlton Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  There are no adverse effects to listed species anticipated.   
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 960 ====
Florida Power & Light Company   945

==== FPL%202026-2035%20TYSP.pdf — page 961 ====
Florida Power & Light Company   946

==== FPL%202026-2035%20TYSP.pdf — page 962 ====
Florida Power & Light Company   947

==== FPL%202026-2035%20TYSP.pdf — page 963 ====
Florida Power & Light Company   948 
  
  
  
  
FPL Area Potential Site #12: Hummingbird Solar Energy Center 
This potential site in Martin County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Entire site is agricultural and agricultural ditches. Dupuis nature preserve is west of the project 
boundary. 
  
3.      Environmental Features 
Site is entirely agricultural.  No adverse impacts to listed species are anticipated.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV.

==== FPL%202026-2035%20TYSP.pdf — page 964 ====
Florida Power & Light Company   949

==== FPL%202026-2035%20TYSP.pdf — page 965 ====
Florida Power & Light Company   950

==== FPL%202026-2035%20TYSP.pdf — page 966 ====
Florida Power & Light Company   951

==== FPL%202026-2035%20TYSP.pdf — page 967 ====
Florida Power & Light Company   952 
  
  
  
  
FPL Area Potential Site #13: Hurston Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, pasture, and existing solar 
(Pineapple and Sundew). 
  
3.      Environmental Features 
Site is entirely agricultural.  There are no adverse effects to listed species anticipated.   
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 968 ====
Florida Power & Light Company   953

==== FPL%202026-2035%20TYSP.pdf — page 969 ====
Florida Power & Light Company   954

==== FPL%202026-2035%20TYSP.pdf — page 970 ====
Florida Power & Light Company   955

==== FPL%202026-2035%20TYSP.pdf — page 971 ====
Florida Power & Light Company   956 
  
  
  
  
FPL Area Potential Site #14: Jetty Park Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. 
  
3.      Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV.

==== FPL%202026-2035%20TYSP.pdf — page 972 ====
Florida Power & Light Company   957

==== FPL%202026-2035%20TYSP.pdf — page 973 ====
Florida Power & Light Company   958

==== FPL%202026-2035%20TYSP.pdf — page 974 ====
Florida Power & Light Company   959

==== FPL%202026-2035%20TYSP.pdf — page 975 ====
Florida Power & Light Company   960 
  
  
  
  
FPL Area Potential Site #15: Lagoon Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. 
  
3.      Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 976 ====
Florida Power & Light Company   961

==== FPL%202026-2035%20TYSP.pdf — page 977 ====
Florida Power & Light Company   962

==== FPL%202026-2035%20TYSP.pdf — page 978 ====
Florida Power & Light Company   963

==== FPL%202026-2035%20TYSP.pdf — page 979 ====
Florida Power & Light Company   964 
  
  
  
  
FPL Area Potential Site #16: Lancewood Solar Energy Center 
This potential site in Martin County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Entire site is agricultural and agricultural ditches. Dupuis nature preserve is immediately west 
of the project boundary.  
  
3.      Environmental Features 
Site is entirely agricultural.  No adverse impacts to listed species are anticipated.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 980 ====
Florida Power & Light Company   965

==== FPL%202026-2035%20TYSP.pdf — page 981 ====
Florida Power & Light Company   966

==== FPL%202026-2035%20TYSP.pdf — page 982 ====
Florida Power & Light Company   967

==== FPL%202026-2035%20TYSP.pdf — page 983 ====
Florida Power & Light Company   968 
  
  
  
  
FPL Area Potential Site #17: Lawnwood Solar Energy Center 
This potential site in St. Lucie County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. 
  
3.      Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 984 ====
Florida Power & Light Company   969

==== FPL%202026-2035%20TYSP.pdf — page 985 ====
Florida Power & Light Company   970

==== FPL%202026-2035%20TYSP.pdf — page 986 ====
Florida Power & Light Company   971

==== FPL%202026-2035%20TYSP.pdf — page 987 ====
Florida Power & Light Company   972 
  
  
  
  
FPL Area Potential Site #18: Maypop Solar Energy Center 
This potential site in Martin County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Entire site is agricultural and agricultural ditches. Dupuis nature preserve is west of the project 
boundary.  
  
3.      Environmental Features 
Site is entirely agricultural.  No adverse impacts to listed species are anticipated.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 988 ====
Florida Power & Light Company   973

==== FPL%202026-2035%20TYSP.pdf — page 989 ====
Florida Power & Light Company   974

==== FPL%202026-2035%20TYSP.pdf — page 990 ====
Florida Power & Light Company   975

==== FPL%202026-2035%20TYSP.pdf — page 991 ====
Florida Power & Light Company   976 
  
  
  
  
FPL Area Potential Site #19: Starboard Solar Energy Center 
This potential site in Indian River County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjoining properties are agricultural lands and ditches. 
  
3.      Environmental Features 
Site is agricultural. No adverse impacts to listed species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 992 ====
Florida Power & Light Company   977

==== FPL%202026-2035%20TYSP.pdf — page 993 ====
Florida Power & Light Company   978

==== FPL%202026-2035%20TYSP.pdf — page 994 ====
Florida Power & Light Company   979

==== FPL%202026-2035%20TYSP.pdf — page 995 ====
Florida Power & Light Company   980 
  
  
  
  
FPL Area Potential Site #20: Wax Myrtle Solar Energy Center 
This potential site in Martin County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Entire site is agricultural and agricultural ditches. Dupuis nature preserve is west of the project 
boundary.  
  
3.      Environmental Features 
Site is entirely agricultural.  No adverse impacts to listed species are anticipated.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 996 ====
Florida Power & Light Company   981

==== FPL%202026-2035%20TYSP.pdf — page 997 ====
Florida Power & Light Company   982

==== FPL%202026-2035%20TYSP.pdf — page 998 ====
Florida Power & Light Company   983

==== FPL%202026-2035%20TYSP.pdf — page 999 ====
Florida Power & Light Company   984 
  
  
  
  
FPL Area Potential Site #21: Edentown Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments.  
  
3.      Environmental Features 
Site is agricultural. Two caracara nests have been documented, each more than 1,000 feet off 
site. Additional listed species surveys will be conducted, and no adverse impacts to listed 
species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1000 ====
Florida Power & Light Company   985

==== FPL%202026-2035%20TYSP.pdf — page 1001 ====
Florida Power & Light Company   986

==== FPL%202026-2035%20TYSP.pdf — page 1002 ====
Florida Power & Light Company   987

==== FPL%202026-2035%20TYSP.pdf — page 1003 ====
Florida Power & Light Company   988 
  
  
  
  
FPL Area Potential Site #22: Mistflower Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments. 
  
3.      Environmental Features 
Site is agricultural. One caracara nest has been documented, more than 1,000 feet off site. 
Additional listed species surveys will be conducted, and no adverse impacts to listed species 
are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1004 ====
Florida Power & Light Company   989

==== FPL%202026-2035%20TYSP.pdf — page 1005 ====
Florida Power & Light Company   990

==== FPL%202026-2035%20TYSP.pdf — page 1006 ====
Florida Power & Light Company   991

==== FPL%202026-2035%20TYSP.pdf — page 1007 ====
Florida Power & Light Company   992 
  
  
  
  
FPL Area Potential Site #23: Rosemary Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments. 
  
3.      Environmental Features 
Site is agricultural. One caracara nest has been documented, more than 1,000 feet off site. 
Additional listed species surveys will be conducted, and no adverse impacts to listed species 
are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1008 ====
Florida Power & Light Company   993

==== FPL%202026-2035%20TYSP.pdf — page 1009 ====
Florida Power & Light Company   994

==== FPL%202026-2035%20TYSP.pdf — page 1010 ====
Florida Power & Light Company   995

==== FPL%202026-2035%20TYSP.pdf — page 1011 ====
Florida Power & Light Company   996 
  
  
  
  
FPL Area Potential Site #24: Sophia Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments. 
  
3.      Environmental Features 
Site is agricultural. Two caracara nests have been documented, each more than 1,000 feet off 
site. Additional listed species surveys will be conducted, and no adverse impacts to listed 
species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1012 ====
Florida Power & Light Company   997

==== FPL%202026-2035%20TYSP.pdf — page 1013 ====
Florida Power & Light Company   998

==== FPL%202026-2035%20TYSP.pdf — page 1014 ====
Florida Power & Light Company   999

==== FPL%202026-2035%20TYSP.pdf — page 1015 ====
Florida Power & Light Company   1000 
  
  
  
  
FPL Area Potential Site #25: Spatterdock Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments. 
  
3.      Environmental Features 
Site is agricultural. One caracara nest has been documented, more than 1,000 feet off site. 
Additional listed species surveys will be conducted, and no adverse impacts to listed species 
are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1016 ====
Florida Power & Light Company   1001

==== FPL%202026-2035%20TYSP.pdf — page 1017 ====
Florida Power & Light Company   1002

==== FPL%202026-2035%20TYSP.pdf — page 1018 ====
Florida Power & Light Company   1003

==== FPL%202026-2035%20TYSP.pdf — page 1019 ====
Florida Power & Light Company   1004 
  
  
  
  
FPL Area Potential Site #26: Tippen Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments. 
  
3.      Environmental Features 
Site is agricultural. Two caracara nests have been documented, each more than 1,000 feet off 
site. Additional listed species surveys will be conducted, and no adverse impacts to listed 
species are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1020 ====
Florida Power & Light Company   1005

==== FPL%202026-2035%20TYSP.pdf — page 1021 ====
Florida Power & Light Company   1006

==== FPL%202026-2035%20TYSP.pdf — page 1022 ====
Florida Power & Light Company   1007

==== FPL%202026-2035%20TYSP.pdf — page 1023 ====
Florida Power & Light Company   1008 
  
  
  
  
FPL Area Potential Site #27: Woodpecker Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments. 
  
3.      Environmental Features 
Site is agricultural. One caracara nest has been documented, more than 1,000 feet off site. 
Additional listed species surveys will be conducted, and no adverse impacts to listed species 
are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1024 ====
Florida Power & Light Company   1009

==== FPL%202026-2035%20TYSP.pdf — page 1025 ====
Florida Power & Light Company   1010

==== FPL%202026-2035%20TYSP.pdf — page 1026 ====
Florida Power & Light Company   1011

==== FPL%202026-2035%20TYSP.pdf — page 1027 ====
Florida Power & Light Company   1012 
  
  
  
  
FPL Area Potential Site #28: Yellowleg Solar Energy Center 
This potential site in Charlotte County is under evaluation for future PV. 
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
This site is agricultural, consisting of citrus and row crops. Agricultural ditches are present that 
connect to on-site impoundments. 
  
3.      Environmental Features 
Site is agricultural. One caracara nest has been documented, more than 1,000 feet off site. 
Additional listed species surveys will be conducted, and no adverse impacts to listed species 
are anticipated. 
  
4.      Water Quantities Required 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable: Minimal. 
Panel Cleaning: Minimal for PV and only needed in the absence of sufficient rainfall.  
  
5.      Supply Sources 
Cooling: Not Applicable for PV. 
Process: Not Applicable for PV. 
Potable and Panel Cleaning: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1028 ====
Florida Power & Light Company   1013

==== FPL%202026-2035%20TYSP.pdf — page 1029 ====
Florida Power & Light Company   1014

==== FPL%202026-2035%20TYSP.pdf — page 1030 ====
Florida Power & Light Company   1015

==== FPL%202026-2035%20TYSP.pdf — page 1031 ====
Florida Power & Light Company   1016 
  
  
  
  
FPL Area Potential Site #29: Cattail Battery Storage 
This potential site in Hendry County is under evaluation for future Battery Storage.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  Species surveys will be conducted; there are no adverse effects to 
listed species anticipated.   
However, it should be noted that the Primary Panther habitat is east of the project site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Minimal. 
  
5.      Supply Sources 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1032 ====
Florida Power & Light Company   1017 
  
  
  
  
 
*Note that the Cattail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1033 ====
Florida Power & Light Company   1018 
  
  
  
  
 
*Note that the Cattail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1034 ====
Florida Power & Light Company   1019 
  
  
  
  
 
 
*Note that the Cattail Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1035 ====
Florida Power & Light Company   1020 
  
  
  
  
 
FPL Area Potential Site #30: Flamingo Battery Storage 
This potential site in Hendry County is under evaluation for future Battery Storage.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  Species surveys will be conducted; there are no adverse effects to 
listed species anticipated.   
However, it should be noted that the Primary Panther habitat is east of the project site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Minimal. 
  
5.      Supply Sources 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1036 ====
Florida Power & Light Company   1021 
  
  
  
  
 
*Note that the Flamingo Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1037 ====
Florida Power & Light Company   1022 
  
  
  
  
 
*Note that the Flamingo Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1038 ====
Florida Power & Light Company   1023 
  
  
  
  
 
*Note that the Flamingo Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1039 ====
Florida Power & Light Company   1024 
  
  
  
  
FPL Area Potential Site #31: Periwinkle Battery Storage 
This potential site in Hendry County is under evaluation for future Battery Storage.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  Species surveys will be conducted; there are no adverse effects to 
listed species anticipated.   
However, it should be noted that the Primary Panther habitat is east of the project site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Minimal. 
  
5.      Supply Sources 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1040 ====
Florida Power & Light Company   1025

==== FPL%202026-2035%20TYSP.pdf — page 1041 ====
Florida Power & Light Company   1026

==== FPL%202026-2035%20TYSP.pdf — page 1042 ====
Florida Power & Light Company   1027

==== FPL%202026-2035%20TYSP.pdf — page 1043 ====
Florida Power & Light Company   1028 
  
  
  
  
FPL Area Potential Site #32: Spider Lily Battery Storage 
This potential site in Manatee County is under evaluation for future Battery Storage.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Existing land use is agricultural, and the site was a former citrus grove. Adjacent land uses 
include agricultural uses and low density residential.  
  
3.      Environmental Features 
Isolated wetlands are nearby and the Owen Branch creek runs nearby. Gopher Tortoise habitat 
is known adjacent to project.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Minimal. 
  
5.      Supply Sources 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1044 ====
Florida Power & Light Company   1029 
  
  
  
  
 
*Note that the Spider Lily Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1045 ====
Florida Power & Light Company   1030 
  
  
  
  
 
*Note that the Spider Lily Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1046 ====
Florida Power & Light Company   1031 
  
  
  
  
 
*Note that the Spider Lily Battery Energy Storage Site is located outside the boundaries of its respective solar site – this is 
because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1047 ====
Florida Power & Light Company   1032 
  
  
  
  
FPL Area Potential Site #33: Sweetbroom Battery Storage 
This potential site in Hendry County is under evaluation for future Battery Storage.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site and adjacent areas are entirely agricultural, agricultural ditches, and pasture.  
  
3.      Environmental Features 
Site is entirely agricultural.  Species surveys will be conducted; there are no adverse effects to 
listed species anticipated.   
However, it should be noted that the Primary Panther habitat is east of the project site.  
  
4.      Water Quantities Required 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Minimal. 
  
5.      Supply Sources 
Cooling: Not Applicable for battery storage. 
Process: Not Applicable for battery storage. 
Potable: Onsite well or surface water or delivered to site.

==== FPL%202026-2035%20TYSP.pdf — page 1048 ====
Florida Power & Light Company   1033 
  
  
  
  
 
*Note that the Sweetbroom Battery Energy Storage Site is located outside the boundaries of its respective solar site –  
this is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1049 ====
Florida Power & Light Company   1034 
  
  
  
  
 
*Note that the Sweetbroom Battery Energy Storage Site is located outside the boundaries of its respective solar site –  
this is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1050 ====
Florida Power & Light Company   1035 
  
  
  
  
 
*Note that the Sweetbroom Battery Energy Storage Site is located outside the boundaries of its respective solar site –  
this is because it’s being constructed near the already existing substation for optimal interconnection and grid access.

==== FPL%202026-2035%20TYSP.pdf — page 1051 ====
Florida Power & Light Company   1036 
  
  
  
  
FPL Area Potential Site #34: Northfork Fossil 
This potential site in Clay County is under evaluation for natural gas generation.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site consists of silvicultural land and the adjacent areas consist of silviculture, residential, 
agriculture, and mining.  
  
3.      Environmental Features 
Gum Branch and Mill Branch traverse through the property and both would be considered 
WOTUS. Main species with potential to utilize the site are Gopher Tortoise and Eastern Indigo 
Snake.   
4.      Water Quantities Required 
Water requirements for fossil generation would be up to 150 gallons per minute (gpm) for 
process water and up to 7.5 million gallons per day (mgd) per unit for cooling water (assuming 
a cooling tower would be utilized).  
 
5.      Supply Sources 
Existing groundwater and/or regional water supply initiatives are potential water sources.

==== FPL%202026-2035%20TYSP.pdf — page 1052 ====
Florida Power & Light Company   1037

==== FPL%202026-2035%20TYSP.pdf — page 1053 ====
Florida Power & Light Company   1038

==== FPL%202026-2035%20TYSP.pdf — page 1054 ====
Florida Power & Light Company   1039

==== FPL%202026-2035%20TYSP.pdf — page 1055 ====
Florida Power & Light Company   1040 
  
  
  
  
FPL Area Potential Site #35: Okeechobee Fossil 
This potential site in Okeechobee County is under evaluation for future natural gas generation.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Site consists of agricultural land and is surrounded by wooded land and ag land.  
  
3.      Environmental Features 
Ag and pasture lands with three surface water ponds. Fort Drum WMA to the south of the site 
and Blue Cypress Conservation Area to the East. Blue Cypress Lake to the North East.  
 
4.      Water Quantities Required 
Water requirements for fossil generation would be up to 150 gallons per minute (gpm) for 
process water and up to 7.5 million gallons per day (mgd) per unit for cooling water (assuming 
a cooling tower would be utilized).  
 
5.      Supply Sources 
Existing groundwater and/or regional water supply initiatives are potential water sources.

==== FPL%202026-2035%20TYSP.pdf — page 1056 ====
Florida Power & Light Company   1041

==== FPL%202026-2035%20TYSP.pdf — page 1057 ====
Florida Power & Light Company   1042

==== FPL%202026-2035%20TYSP.pdf — page 1058 ====
Florida Power & Light Company   1043

==== FPL%202026-2035%20TYSP.pdf — page 1059 ====
Florida Power & Light Company   1044 
  
  
  
  
FPL Area Potential Site #36: Truman Fossil 
This potential site in Putnam County is under evaluation for future natural gas generation.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Agriculture land on the site and surrounding land. The area is dominated by silviculture 
operations.  
  
3.      Environmental Features 
Rice Creek traverses the eastern site boundary. Site has numerous creeks and isolated 
wetlands. Nochaway Mitigation Bank to the north,Georges late to the southwest, Etoniah Creek 
State Forest to the south, and Belmore State Forest to the west.   
  
4.      Water Quantities Required 
Water requirements for fossil generation would be up to 150 gallons per minute (gpm) for 
process water and up to 7.5 million gallons per day (mgd) per unit for cooling water (assuming 
a cooling tower would be utilized).  
 
5.      Supply Sources 
Existing groundwater and/or regional water supply initiatives are potential water sources.

==== FPL%202026-2035%20TYSP.pdf — page 1060 ====
Florida Power & Light Company   1045

==== FPL%202026-2035%20TYSP.pdf — page 1061 ====
Florida Power & Light Company   1046

==== FPL%202026-2035%20TYSP.pdf — page 1062 ====
Florida Power & Light Company   1047

==== FPL%202026-2035%20TYSP.pdf — page 1063 ====
Florida Power & Light Company   1048 
  
  
  
  
FPL Area Potential Site #37: Beaty Fossil 
This potential site in Okeechobee County is under evaluation for future natural gas generation.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Agriculture land use on the site and surrounding area.  
  
3.      Environmental Features 
Site consists of improved pasture with wetlands and creek systems connected to the 
Kissimmee River.  
4.      Water Quantities Required 
Water requirements for fossil generation would be up to 150 gallons per minute (gpm) for 
process water and up to 7.5 million gallons per day (mgd) per unit for cooling water (assuming 
a cooling tower would be utilized).  
 
5.      Supply Sources 
Existing groundwater and/or regional water supply initiatives are potential water sources.

==== FPL%202026-2035%20TYSP.pdf — page 1064 ====
Florida Power & Light Company   1049

==== FPL%202026-2035%20TYSP.pdf — page 1065 ====
Florida Power & Light Company   1050

==== FPL%202026-2035%20TYSP.pdf — page 1066 ====
Florida Power & Light Company   1051

==== FPL%202026-2035%20TYSP.pdf — page 1067 ====
Florida Power & Light Company   1052 
  
  
  
  
FPL Area Potential Site #38: Hendry Fossil 
This potential site in Hendry County is under evaluation for future natural gas generation.  
  
1.      U.S. Geological Survey (USGS) Map 
See Figures on subsequent pages. 
  
2.      Existing Land Uses of Site and Adjacent Areas 
Current land use consists of rural residential with a future land use of mixed-use development. 
The site currently is a mix of solar and ag with adjacent areas occupied by ag and pasture land.  
  
3.      Environmental Features 
 Large wetland systems connecting to Big Cypress WMA to the SW of the site. Deer Fence 
Canal to the north.  
 
4.      Water Quantities Required 
Water requirements for fossil generation would be up to 150 gallons per minute (gpm) for 
process water and up to 7.5 million gallons per day (mgd) per unit for cooling water (assuming 
a cooling tower would be utilized).  
 
5.      Supply Sources 
Existing groundwater and/or regional water supply initiatives are potential water sources.

==== FPL%202026-2035%20TYSP.pdf — page 1068 ====
Florida Power & Light Company   1053

==== FPL%202026-2035%20TYSP.pdf — page 1069 ====
Florida Power & Light Company   1054

==== FPL%202026-2035%20TYSP.pdf — page 1070 ====
Florida Power & Light Company   1055
